Study for failure analysis EAF 518/2024 “Intempsive opening of the switch 52CT2 of S/E Puente Alto (TEC)” Date of issue: 18-11-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 24/10/2024 Time 12:25 Disconnected consumptions (MW) 13.87 Prior system demand (MW) 9715.4 Percentage of disconnection 0.143 % Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Switch 52CT2 of S/E Puente Alto (TEC) / IM01T0055PA003T0055SE001T0055 Installation type Switch Nominal voltage 12 kV Segmento Zone transmission Owner affected installation Electric transmitter Cordillera SpA RUT 77.282.314-2 Legal representative Mauricio Infante Esquerra (*) Address Av. Veintiuuno de Mayo #0164, Puente Alto (*) Corresponds to the name of the General Manager available on the Coordinator’s REUC platform. 3. Identification of the missing element Name of the affected element K System Resentant Legal Mauricio Infante Esquerra (*) Address Av. Veintiuno de Mayo #0164, Puente Alto (*) Corresponds to the name of the General Manager available on the Coordinator's REUC platform. d.1 Origin and cause of the failure The disconnection of the 12 kV N°1 bar of the S/E Puente Alto (TEC) occurred due to the opening of the 52CT2 switch of the S/E, product of an opening signal from the transformer's master relay N°1 110/12 kV of the S/E. As indicated by the Electric Transmitter Cordillera SpA, the cause of the failure was the intervention in the control cables of the transformer's master relay N°1 110/12 kV of S/E Puente Alto (TEC), which generated the operation of that relay and the unwanted opening towards the switch 52CT2 of the S/E. d.2 Physical phenomenon: OPE21: Error in connection with elements of power, protection or control. The affected company Electrical Transmitter during the SpA Cordillera does not refer to the background. If there have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES_CP ACTIONS_CORRECTIVAS_LP Forced disconnection of the company Electric Transmitter Cordillera The company Electric Transmitter Cordillera SpA no EAF 520/2023 transformer 01-12-2023 SpA does not indicate corrective actions in the short term. indicates corrective actions in the long term. 110/12 kV N°3 of S/E Bridge High Number of faults (without importing Physical Phenomenon) in the same installation: There have been no failures in the same affected installation, during the last 24 months mobile. d.4 Electrical phenomenon FA90: Failure in the control system. e. Details of the installation, equipment or element where the failure occurred The installation where the failure occurs corresponds to the relé master of the transformer N°1 110/12 kV of the S/E background Infoe Bridge Alto (TEC), which, according to the company's data owner, is not transferred. The General Company of Electricity S.A. indicates: “Urban”. g. The owner’s proposal regarding the origin of the fault was not informed. h. Commune where the fault is presented 13201: Puente Alto. i. Date of delivery of the information to the Coordinator 48 hours report Coordinated 5 days (26-10-2024) (31-10-2024) General Electricity Company S.A. (CGE) 24-10-2024 28-10-2024 Electric Transmitter S.A. (TEC) 25-10-2024 30-10-2024 2. Description of the equipment affected to. Generation System b. Transmission System Elemento Affected Segmento Tramo Hora Desc. Hora Norm. S/E Puente Alto (TEC) ST Bar 12 kV N°1 12:25 12:43 - The schedules indicated correspond to the information of the company Transmisora Eléctrica Cordillera SpA. c. Consumptions Sub-Waller 10:10 Hm/ Comuna Lossos de Clients (TEC) Hpon 12:25 - The dates reported by the company Céctrica Cordillera. Lto (TEC) Casas Viejas / C2 4.72 0.049 3498 12:25 12:43 14:10 Maipo Puente Alto (TEC) Casas Viejas / C2 Puente Alto 3.72 0.038 3638 12:25 12:43 14:10 Puente Alto (TEC) Casas Viejas / C2 Pirque 0.03 0.0000 3 12:25 12:43 14:10 Total: 13.87 MW 0.143% 13469 - The amounts and schedules indicated correspond to the information provided by the companies CGE S.A. and Transmista Eléctrica Cordillera S.A. 3. Estimation of the energy not provided Sub-station Feeder/ Company Type of time Loss ENS Client Consumption (MW) Indispon. (h) Desc. (h) (MWh) Puente Alto (TEC) Cerro La Ballena / C1 CGE Regulated 1.88 0.30 1.75 3.3 Puente Alto (TEC) Cerro La Ballena / C1 Regulated CGE 3.52 0.30 1.75 6.2 Puente Alto (TEC) Casas Viejas / CGE Regulado 4.72 0.30 1.75 Early recovery and actual recovery for affected consumption. - Average recovery speed. Speed of Power Time Range Recovery (MW) (h) (MW/h) First 80 % 11.10 1.75 6.34 Last 20 % 2.77 1.75 1.59 100 % Total 13.87 1.75 7.93 4. Description of configurations at pre- and post-failure times Pre-failure system demand: 9715.4 MW Frequency Regulation Distributed frequency control in the National Electrical System, pre-failure, using the Colbun (U1 and U2) power plants, El Toro (U1, U2 and U3) and PFV Malgarida. Scheduled operation The details of the generation scheduled for October 24, 2025 are attached. Royal Operation In Annex No 2 is attached the details of the actual generation on October 24, 2025. Movement of power plants and daily CDC report The details of the movement of power plants and daily CDC report for October 24, 2025. 14:10 14:10 14:09 13:59 13:40 13:04