Estudio para análisis de falla EAF 518/2024
“Apertura intempestiva del interruptor 52CT2 de S/E Puente Alto (TEC)”
Fecha de Emisión: 18-11-2024
1. Descripción pormenorizada de la perturbación
1. Fecha y Hora de la falla
Fecha 24/10/2024
Hora 12:25
Consumos desconectados (MW) 13.87
Demanda previa del sistema (MW) 9715.4
Porcentaje de desconexión 0.143 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
2. Identificación instalación afectada
Nombre de la instalación Interruptor 52CT2 de S/E Puente Alto (TEC) /
IM01T0055PA003T0055SE001T0055
Tipo de instalación Interruptor
Tensión nominal 12 kV
Segmento Transmisión zonal
Propietario instalación afectada Transmisora Eléctrica Cordillera SpA
RUT 77.282.314-2
Representante Legal Mauricio Infante Esquerra (*)
Dirección Av. Veintiuno de Mayo #0164, Puente Alto
(*) Corresponde al nombre del Gerente General disponible en la plataforma REUC del Coordinador.
3. Identificación del elemento fallado
Nombre del elemento afectado Sistema de control asociado al relé maestro del transformador N°1 110/12
kV de S/E Puente Alto (TEC) / ET01T0055SE001T0055
Propietario elemento fallado Transmisora Eléctrica Cordillera SpA
RUT 77.282.314-2
Representante Legal Mauricio Infante Esquerra (*)
Dirección Av. Veintiuno de Mayo #0164, Puente Alto
(*) Corresponde al nombre del Gerente General disponible en la plataforma REUC del Coordinador.
d.1 Origen y causa de la falla
Se produjo la desconexión de la barra 12 kV N°1 de la S/E Puente Alto (TEC), por la apertura del
interruptor 52CT2 de la S/E, producto de una señal de apertura desde el relé maestro del transformador
N°1 110/12 kV de la S/E.
Según lo señalado por Transmisora Eléctrica Cordillera SpA, la causa de la falla fue la intervención en
los cables de control el relé maestro del transformador N°1 110/12 kV de S/E Puente Alto (TEC), los
cuales generaron la operación de dicho relé y la apertura indeseada hacia el interruptor 52CT2 de la
S/E.
d.2 Fenómeno Físico:
OPE21: Error en conexionado de elementos de poder, protección o control.
La empresa Transmisora Eléctrica Cordillera SpA no remite los antecedentes para acreditar el fenómeno
físico.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Sí se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS_CP ACCIONES_CORRECTIVAS_LP
Desconexión
forzada del
La empresa Transmisora Eléctrica Cordillera La empresa Transmisora Eléctrica Cordillera SpA no
EAF 520/2023 transformador 01-12-2023
SpA no indica acciones correctivas a corto plazo. indica acciones correctivas a largo plazo.
110/12 kV N°3 de
S/E Puente Alto
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
FA90: Falla en sistema de control.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
La instalación donde se produce la falla corresponde al relé maestro del transformador N°1 110/12 kV
de la S/E Puente Alto (TEC), el cual, de acuerdo con los datos ingresados por la empresa propietaria
en la plataforma Infotécnica del Coordinador, no se tienen mayores antecedentes.
La empresa Transmisora Eléctrica Cordillera SpA no remitió los antecedentes respecto de
mantenimientos realizados a este equipo durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
La Compañía General de Electricidad S.A. indica: “Urbano”.
g. Proposición del propietario respecto del origen de la falla
No fue informada.
h. Comuna donde se presenta la falla
13201: Puente Alto.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(26-10-2024) (31-10-2024)
Compañía General de Electricidad S.A. (CGE) 24-10-2024 28-10-2024
Transmisora Eléctrica Cordillera SpA (TEC) 25-10-2024 30-10-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Puente Alto (TEC) ST Zonal Barra 12 kV N°1 12:25 12:43
- Los horarios señalados corresponden a lo informado por la empresa Transmisora Eléctrica Cordillera SpA.
c. Consumos
Sub-Estación Alimentador/ Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
Puente Alto (TEC) Cerro La Ballena / C1 Pirque 1.88 0.019 1022 12:25 12:43 14:10
Puente Alto (TEC) Cerro La Ballena / C1 Puente Alto 3.52 0.036 5308 12:25 12:43 14:10
San José de
Puente Alto (TEC) Casas Viejas / C2 4.72 0.049 3498 12:25 12:43 14:10
Maipo
Puente Alto (TEC) Casas Viejas / C2 Puente Alto 3.72 0.038 3638 12:25 12:43 14:10
Puente Alto (TEC) Casas Viejas / C2 Pirque 0.03 0.000 3 12:25 12:43 14:10
Total: 13.87 MW 0.143% 13469
- Los montos y horarios señalados corresponden a lo informado por las empresas CGE S.A. y Transmisora Eléctrica Cordillera S.A.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Puente Alto (TEC) Cerro La Ballena / C1 CGE Regulado 1.88 0.30 1.75 3.3
Puente Alto (TEC) Cerro La Ballena / C1 CGE Regulado 3.52 0.30 1.75 6.2
Puente Alto (TEC) Casas Viejas / C2 CGE Regulado 4.72 0.30 1.75 8.3
Puente Alto (TEC) Casas Viejas / C2 CGE Regulado 3.72 0.30 1.75 6.5
Puente Alto (TEC) Casas Viejas / C2 CGE Regulado 0.03 0.30 1.75 0.1
Clientes Regulados : 24.4 MWh
Clientes Libres : 0.0 MWh
Total : 24.4 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas CGE S.A. y Transmisora Eléctrica Cordillera SpA.
- Curva de recuperación esperada v/s recuperación real.
Se aprecian diferencias entre los horarios de recuperación esperada y recuperación real para los
consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 11.10 1.75 6.34
Último 20 % 2.77 1.75 1.59
100 % Total 13.87 1.75 7.93
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9715.4 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Colbún (U1 y U2), El Toro (U1, U2 y U3) y PFV Malgarida.
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 24 de octubre de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 24 de octubre de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
24 de octubre de 2024.
14:24
14:09
13:55
13:40
13:26
13:12
12:57
12:43
12:28
12:14
12:00
11:45
14:10
12:43
14%
14:10
12:43
39%
Recuperación real
14:10
12:43
73%
Recuperación esperada
14:10
12:43
100%
14:10
12:43
100%