Study for fault analysis EAF 517/2024 “On-line failure 66 kV Negrete - Nahuelbuta” Date of issue: 18-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 24/10/2024 Time 11:49 Unconnected consumptions (MW) 0.10 Prior system demand (MW) 9804.00 Percentage of disconnection 0.001 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Negrete - Nahuelbuta / LT297CI1TR02----T0058* Installation type Transmission line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Aristides Quezada Avenida Presidente Riesco N°5561, Floor 17, The Counts (*) Nemotecnico indicated corresponds to the section 66 kV Negrete - Tap Renaico. c. Identification of the missing element Name - Line 66 kVTrTrígríte. It responds to section 66 kV Negrete - Tap Renaico. d. Origin and cause of the fault Forced disconnection of line 66 kV Negrete - Nahuelbuta, by operation of the protections of the end Nahuelbuta, before a single phase failure in phase C. The cause of the forced disconnection corresponds to the fall of a tree on the line 66 kV Negrete - Nahuelbuta, between structures N°149 and N°150, which was found derooted, without intervention of third parties. d.2 Physical phenomenon: ARB2: Fall of a tree on the line. The company CGE Transmission S.A. sent proofs associated to the indicated Physical Phenomenon. d.3 Confirmation: Repetiation Phenomenon Physical in the affected installation: This installation has been affected twice by the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Analysis of Fall EAF phenomenon EAF 365-2024 and EAF 509-2024. S_CORRECTIVAS Inline fault The company CGE Transmission S.A. indicates the following: “The EAF 430-2022 33 kV Hualte - 23-11-2022 Reconnector time will be synchronized.” Quirihue Line disconnection 66 kV CGE Transmission S.A. notes that “Tala of the trees between the structures EAF 431-2022 24-11-2022 Curanilahue - Three 471 and 472 of the line LT 66KV Curanilahue-Tres Pinos”. Pinos Inline failure The company CGE Transmission S.A. points out that “No EAF actions are considered 432-2022 66 kV The Peumos 24-11-2022 corrective”. - Curacautin Online failure The company CGE Transmission S.A. indicates that no EAF actions 435-2022 or SV Victoria - 28-11-2022 corrective actions in short-term or long-term. eumos 30-01-2023 The company CGE Transmission S.A. points out that “it does not apply”. - Curacautín Falla on the line CGE Transmission S.A. points out that “No actions are considered EAF 153-2023 33 kV Hualte - 03-04-2023 corrective”. Quirihue Failure on the line CGE Transmission S.A. points out that “No actions are considered EAF 186-2023 33 kV Hualte - 28-04-2023 corrective”. Quirihue Failure on the line EAF 247-2023 66 kV The company CGE Transmission S.A. points out that “Curacautín Failure on the line EAF 248-2023 66 kV Victoria - 08-06-2023 The company CGE Transmission S.A. notes: “Do not apply”. Collipulli Falla on the line CGE Transmission S.A.A. points out that “Do not consider actions EAF 282-2023 66 kV The corrective Peumos 24-06-2023”. - Curacautín Falla in line The company CGE Transmission S.A.A.A. 7-2023 corrective”. - Curacautín Forced disconnection of the line EAF 324-2023 31-07-2023 The company CGE Transmission S.A. points out that “does not apply”. 66 kV Los Maquis - Hualañé Online fault The company CGE Transmission S.A. points out that “does not consider EAF actions 357-2023 66 kV Los Peumos 20-08-2023 corrective”. - Curacautín Online failure EAF 399-2023 66 kV Los Peumos 09-09-2023 The company CGE Transmission S.A. points out that “do not apply”. - Curacautín The company CGE Transmission S.A. points out the following: “The project NUP 3415 is in development, which will replace the TTCC and the protections Electromechanical to digital online failure in the cloth B2, to return the transfer 66 kV Alonso of EAF 406-2023 14-09-2023 of the line Chiguayante from the cloth B2 is added Ribera - characteristics of events and osciographic”. The date Chiguay falls 30th. S.A. indicates: “The repair of the structure EAF 459-2023 66 kV Cauquenes 28-10-2023 affected”. - La Vega The company CGE Transmission S.A. indicates the following: “Improves adjustment Failure in the line of the sequential event record (SER) to mitigate variables by EAF 461-2023 154 kV Charrua - 28-10-2023 overwriting, in both protection systems associated with the cloth A9 Los Angeles de S/E Charrua. In addition, the replacement of cable IRIG-B, associated with the protection system N°2 will be carried out.” Failure in the line EAF 466-2023 66 kV Cauquenes 29-10-2023 CGE Transmission S.A. notes: “Does not apply”. - The Vega Failure in line The company STS S.A. indicates that it will be reviewed in the short term of EAF line 502-2023 66 kV Victoria - 17-11-2023 adjustment of elements of retention of harmonics associated with protection Collipulli-87T of the Transformer N°-1223 of S/E C. The company Lebu H. Briones, who are experts in the handling of these equipments. If necessary, in the face of an inappropriate behavior, a new configuration would be carried out”. The company CGE Transmitación S.A. points out the following: “The fault is carried out in the line with the company owning the property (Forestal Arauco), to carry out EAF 551-2023 66 kV Victoria - 30-12-2023 works of logging in vain E162 and E163 of the LT66kV Collipulli - Collipulli Victoria. According to 2024001621”. Failure in line CGE Transmitación S.A. indicates that the repair of the driver EAF 118-2024 66 kV Guindo - 22-02-2023 cut between structures N°132 and N°133 of the line 66 kV Guindo - Colonel N°1 Colonel N°1. Failure in line EAF 178-2024 66 kV The Peumos 29-04-2024 No corrective actions are indicated. - CGE Transmission S.A. points out the following: “Manage with out of trees of trees of EAF N°1 N°1 N°1 N°1 N°1 Colonel N°1. Frontel S.A. does not indicate EAF 183-2024 66 kV Los Peumos 30-04-2024 corrective actions. - Curacautín The company CGE Transmitación S.A. that “in-line inspection and repair work is carried out in line 66 kV Los Peumos - Curacautín, for greater EAF 250-2024 66 kV Los Peumos 12-06-2024 abundance review Annex V.I Technical Report of MSI.”, The company - Curacautín” Frontel S.A. does not indicate corrective actions in the short term. CGE Transmitación S.A. fails to indicate that the logging or pruning of EAF 282-2024 66 kV Talcahuano 20-06-2024 trees out of faja between structures E-06 and E-17 of the line LT 66 kV - Latorre N°1 Talcahuano-Latorre N°1 is managed with owner. This by sending Letter. Falla online The company CGE Transmitación S.A. notes that “do does not apply”. The company STS EAF 316-2024 66 kV Teno - 22-07-2024 S.A.