Study for fault analysis EAF 515/2024 “Fault on line 110 kV Pirque - Upper Bridge CMPC” Date of issue: 18-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 24/10/2024 Time 06:36 Disconnected consumptions (MW) 34.35 Prior system demand (MW) 8591.33 Percentage of disconnection 0.400 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of installation Line 110 kV Pirque - Upper Bridge CMPC/ LT003CI1TR02----L0079 Type of installation Line Nominal voltage 110 kV Segment Dedicated transmission Owner affected installation Forest Bioenergy SpA. (*) RUT 6.188.197-3 Legal Representative Enrique Donoso M. Address Agustinas 1343, floor 3, Santiago. - (*) Coordinated replacing before the owner Company Cordillera SpA. c. Identification of the missing element Name of the affected element Aisador de la structure N°53 de la line 110 kVITA. *) Coordinated that replaces the owner of the company Papeles Cordillera SpA. d. Origin and cause of the fault The automatic openings of the switches 52H4 of S/E Pirque and 52H1 of S/E Puente Alto (CMPC), associated to the line 110 kV Pirque - Puente Alto CMPC, by operation of its teleprotection scheme (85C), occurred in response to a failure attributed to a discharge due to loss of isolation between the driver of phase B and an insulator in the structure N°53 of the mentioned line. d.2 Physical Phenomenon: DIS1: Loss of isolation. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 261-223 and EAF 213-2024). Reiteration Physical Phenomenon in the same owner's facilities: No faults have occurred in the same owner's facilities with the same physical phenomenon, during the last 24 mobile months. and program a visual inspection pedestre for the LT 110KV Maipo-Pirque and Pirque-Puente Alto (CMPC)”. - “Protocolization of the protection systems 1 and 2 of the cloth H1 of S/E CMPC Puente Alto 110 kV”. - “As a corrective measure, for the S2 ABB REL670 a new analysis of the function Vector Shift (78VS) is being carried out with the aim of verifying the correct sensitivity of the Fall in line 110 kV Pirque protection function, and in this way determine an adjustment EAF 261-2023 15-06-2023 - Alto Bridge CMPC optimal for the correct operation of the relay”. - “Interruptors 53H3 and 52H4 remain closed after the event, without registering the operation of the respective protection system in S/E Pirque 110 kV (property of CELEO REDES). From the above, the CEN is requested to demand corrective measures to the owner of the installation with the aim of ensuring the safety of the electrical system installations in 110 kCMP Spiro - Pirque Alto Company. detected failure in Falla online 110 kV Pirque EAF 213-2024 15-05-2024 insulator, is programmed the change of this on the same day according to - Puente Alto CMPC request of disconnection of course forced N°2024049776”. The company Bioenergy Forestales SpA notes: “After the failure, a visual inspection is carried out pedestre to Line of Transmission 1x220 kV Charrua - Celulosa Pacifica, Falla in the line 220 kV section Charrua - Tap Off María Dolores, in order to identify the EAF 220-2024 Charrua - Celulosa Santa 22-05-2024 point of failure and definitive cause. It is identified in the structure Fe N°10 insulators contaminated by birds and device mitigador of birds defective. Subsequently the day 24-05-2024 is proceeding with the replacement of emergency of the device, according to the SDCF 262052855. Number of faults (without importing Physical Phenomena) in the same installation: It has occurred faults in the same plant affected, during the last 24-05-2024 months EAFF and the failure EAFF. n insulator of phase B in the structure N°53 of line 110 kV Pirque - Puente Alto CMPC, which, according to the information provided by its owner on the Coordinator's Infotechnical platform, has a length of 8.53 km with drivers of type ACSR 4.0 AWG Penguin, with a nominal capacity of 48 MVA (permanent at 25°C with sun and nominal voltage) and whose entry into operation was during the year 1997. In this regard, the company Bioenergías Forestales SpA submitted the background corresponding to the maintenances carried out during the last 24 months to the line 110 kV Pirque - Puente Alto CMPC. f. Urban or rural location according to DS 327/1997 does not apply. g. Propion of the owner regarding the origin of the fault The company Bioenergy Forestales SpA does not indicate a proposition regarding the origin of the failure. h. Comuna where the fault is presented 132021: Puente Alto. i. Date of delivery of information to the Coordinator Report 48 hours Report of 5 days Coordinated (10/26/2024) (05/11/2024) Bioenergys Sp. Description of equipment affected a. System of Central Generation Unit Loss of Generation (MW) Time Dec. Time Norm. HP Carena 3 2.30 06:36 20:24 HP Carena 4 2.40 06:36 20:30 Total: 4.70 MW - The amounts indicated correspond to those reported by the company Colbun S.A. b. Transmission System Affected Element Segment Time Dec. Hour Norm. LT 110 kV Pirque - High Bridge CMPC ST Dedicated - 06:36 19:08 LT 44 kV Carena - Upper Bridge CMPC ST Dedicated - 06:36 20:00 c. Consumption Sub-station Feeder/ Comuna Loss of % consumption Customers H. H. H. Pyear Consumption (MW) pre-fall Affected Dec. Dispon. Norm. Upper Bridge Cordillera / 22.50 0.262 06:08 19:09 (CMPC) Upper Plant MP20 Bridge Chimolsa Bridge 1 2.50 0.029 06:36 Np. It is Free 22.50 12.53 12.55 282.4 (CMPC) MP20 Cordillera SpA Upper Bridge Chimolsa Plant / Free Papers 2.50 12.53 13.03 32.6 (CMPC) C6 Cordillera SpA Upper Bridge Softys PA / Free Papers 9.35 12.53 13.20 123.4 (CMPC) C1 SpA Cordillera Regulatory Customers : MWh Free Customers : 438.4 MWh Total : 438.4 MWh - The amounts reported correspond to what the company Bioenergy Forest SpA. - Expected recovery curve v/s real recovery. 22:48 20:24 18:00 15:36 13:12 10:48 08:24 06:00 65.5% 72.8% 100.0% Expected Recovery Real Recovery No significant difference between the recovery times expected and actual recovery times of the affected consumptions. • Average recovery speed Rango recovery (MW) recovery (h) The first 80 % 27.48 13.20.08 Últimente 20 % Total Control 13.20 1, U2, U3 and U4), Ralco (U1 and U2) and Rapel (U1, U2 and U4). Operation Scheduled In Annex 1 the details of the generation scheduled for October 24, 2024 are attached. Royal Operation The details of the actual generation of October 24, 2024 are attached. Central Movement and Daily Report of the CDC In Annex 3 the details of the Central Movement and Daily Report of the CDC for October 24, 2024 are presented. Maintenances In Annex No4 the details of the scheduled and forced maintenances for October 24, 2024 are presented. Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following particulars. o The generation of the CMPC Cordillera Plant was out of service, according to the application for forced course SDCF N°20240521448.