Study for failure analysis EAF 514/2024 “Forced disconnection of transformer N°2 66/15 kV of S/E Cachaporal” Date of issue: 15-11-2024 1. General description of interruption a. Date and Time of failure Date 23/10/2024 Time 16:08 Disconnected consumption (MW) 15.73 Prior demand of the system (MW) 9654 Percentage of disconnection 0.162% Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Cachaporal / SE032T0058 Type of installation Substation Nominal voltage 66 and 15 kV Segment Zonal transmission Owner Faulted installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Avenida Presidente Riesco N°5561 Floor 14, Las Condes c. Identification of the element affected Function 50BF of the relé SEL-387 of the cloth S/E Cachapoal Representative / SP162T0058T S/E Cachaporal due to incorrect operation of the function 50BF of the CT2 cloth, implemented in the SEL-387 relay, after failure in medium voltage networks supplied from the aforementioned transformer. The cause of the incorrect operation of the function 50BF was due to an erroneous configuration in its parameters. d.2 Physical phenomenon: OPE22: Error in programming protection or control elements. The company CGE Transmission S.A. forwarded the evidence associated with the indicated Physical Phenomenon, according to Resolution Exenta N°30989-2019 of the Superintendency of Electricity and Fuels. In this particular case, it does not apply to forward the maintenances of the last 24 months on the equipment where the programming error existed, since this was put into service 4 days before the failure was presented (according to the Requests for Intervention and/or Deconnection Neomanante N°2024103354, N°2024097618 and N°2024097624). d Repetition: Repetiónón Físico produced in the affected installation: This physical installation has not been affected during the same installation. the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP The company CGE Transmitación S.A. indicates: “The visual inspection of the transformer T1 of SE Constitución is carried out immediately, confirming that there are no operations of the mechanical protections of this one. The extraction of oil is carried out to carry out analysis of Chromatographic and Physical - chemical. The results of the analysis allow to conclude that the transformational forced disconnection is in conditions of being kept in service. EAF 409-2022 Not indicated. 66/23 kV N°1 of S/E Electrical tests of emergency are carried out to Constitución Transformador. Once the operation was due to the external connection of a set of Transformers in Central Constitución, it is determined to carry out the modification of the threshold adjustment of operation of the differential protection, in order to avoid the unwanted operation of this front to energorization of Central Constitución de Elektragen.” The company CGE Transmitación S.A. ionamiento de commandos y EAF 058-2023 52E31 de S/E The states of the switch 52E31 in SCADA system. Not indicated. Cover • Normalization of directionation and states with effective tests in disconnection of 52E31. CGE Transmission S.A. notes: “By means of SD2023033726 will be made improvement in the adjustment of supervisors of distance protection elements associated with SEL relay 311C of Disconnection BT2 of SE Angol. EAF 165-2023 transformer T2 “This improvement consists in carrying out the readjustment of the Not indicated. 66/23 kV SE Angol supervisors associated with the distance elements in that period, which does not require protection coordination analysis. The change to be carried out is detailed in report called Report-Angol BT2-RevA”. The company CGE Transmission S.A. notes: Forced disconnection • “The events are analyzed. EAF 177-2023 of the 13.2 kV bar are not indicated. • The change to be performed in detail in report called Report-Angol BT2-Rev”. F 2023038339. The company CGE Transmission S.A. points out: • “The events are analyzed. • Tests were carried out at the SEL-351R of cloth C1 Forced disconnection on 26/04/2023 according to DCF N° 2023037949. EAF 178-2023 of bar 13.2 kV • Synchronization of the SEL 351A 52CT1 was carried out. No indication of S/E Monte Patria 26/04/2023 according to DCF N° 2023037949. • The 27/04/2023 was made correction in the logic of directional adjustments in SEL 351R 52C1 according to ICF 2023038339. Opening The company CGE Transmission S.A. notes that intempestive of the link between the satellite clock and EAF 441-2023 It does not indicate. switch 52B3 of the protection SEL-311C of the cloth B3 of S/E S/E Pumahue Pumahue, in case of inconsistency in the register. The company Csha Transmission S.A. The company CGE Transmitación S.A. notes: • “The day 13/11/2023 was corrected the adjustments of the protections of the cloths C6 and C7, Openings disabling the functions of the low untimely frequency of the 81”. EAF 496-2023 Not indicated. switches 52C6 and • “A revision of the connection 52C7 of S/E Pukará secondary of the TTPPs of the feeders will be scheduled, in order to confirm its state and in particular its connection to ground, for the month of December/2023”. The company CGE Transmitación S.A. notes that on 28 December, according to the request of disconnection of course forced N°202311622, is carried out the replacement and loading of a new strategy of the company CGE Transmitación control in the RTU of the SCADA of S/E Las Arañas, with Opening S.A. notes that “the purpose of correcting the abnormal condition of carrying out corrective actions to EAF 547-2023 detected is not required”. Subsequently, it has carried out tests of the 52E1 and has also performed switch of 52E1. S/E. CGE Transmission S.A. points out the following: • “The unwanted operation occurs due to incorrect programming of the Out104 digital output for group 2 of Relé adjustments SEL 311 of Paño B1 of SE Talca: To correct this forced disconnection condition to correct this equation of group 2 CGE Transmission S.A. notes that from the bars N°1 and EAF 032-2024 of adjustment making Out104=TRIP, which is “Do not apply”. N°2 of 66 kV of S/E realized on Sunday 28 January at 16:00 Talca hours. • “The realization of the habilitation of the satellite synchronization to the three relays of the differential protection of bars, SEL 487B phase A, B and C.” CGE Transmission S.A. notes: • “The day 7-05-2024 was carried out the change to the normal adjustments of the Form 4C control of the 52C6 switch, according to SD 2024040005 (with the approval of the national electrical coordinator). CGE Transmission S.A.A. correct selectivity with 52CT2. • The preparation of the new Study of Coordination of Protections for 52C6 is managed in order to solve the non-selective operation when there are active alternative adjustments. Date of the study: 30/06/2024 Date of implementation of the study: 31/07/2024”. Opening CGE Transmission S.A. indicates the following: “Due to CGE Transmission S.A. indicates: “Not untimely of which the relay operation was due to an error in the EAF 281-2024 applies”. Switch 52C2 of programming, proceeds with the blocking of the S/E Hualañé function of Sensitive to Land in the relay.” The company CGE Transmission S.A. indicates the following: “It takes place route of the LT110kV Portezuelo - The Star without new developments. It takes route of the LT66kVV Portezuelo - Marchigüe without new developments. It is reviewed 4LT66kV March - Alcones without new developments. It takes place route of the LT66kV Automatic opening of Marchigue - Lihuek. S/E Portezuelo. Inspection of S/E Portezuelo without new products. It disables teleprotection of the LT110kV Portezuelo - The star. Change of protection adjustment 52HL1 of S/E Directional current port of polarization Dual to Voltage according to SD 2024086731. The company CGE Transmission S.A. indicates the following: “It takes route of the LT110kV Portezuelo - The Star without new products. It takes route of the LT66kV Portezuelo - Marchigüe without new products. It takes route of the LT66kV Marchigüe - Alcones without new products. Automatic opening It takes route of the LT66kV Marchigüe - The company CGE Transmission of the switch S.A. indicates the following: “No EAF 439-2024 Lihuenimo without new products. 52HL1 of S/E Port is applied”. Automatic opening It takes place route of control of the TTCC 110kV Hand of the HL1 according to the operation of the quality of the event of HT1, HT2 Port. import Physical Phenomenon) in the same installation: 1 failure has occurred in the same affected installation, during the last 24 mobile months (EAF 521/2023). d.4 Electrical Phenomenon FA50BF: Switch failure. e. Details of the installation, equipment or element where the failure occurred The element where the programming error existed corresponds to the SEL-387 relay of the CT2 cloth of S/E Cachaporal, which was put into service 4 days before the failure was presented (according to the Requests for Intervention and/or Disconnection Neomancer N°2024103354, 2024097618 and 2024097624. The only relevant background that warrants mention, is that the company CGE Transmitación S.A. delivered via Project Management Platform of the Coordinator a declaration of satisfactory execution of the configuration of the protective relays associated with the project NUP 4281, individualizing the mentioned equipment in the Annex to this document. f. Urban or rural location according to DS 327/1997 Not informed. g. Propion of the owner regarding the origin of the internal fault.