Study for failure analysis EAF 513/2024 “Fault in the closing of the switch 52C6 of S/E Mahns” Date of issue: 15-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 23/10/2024 Time 10:19 Disconnected consumptions (MW) 1.3 Prior system demand (MW) 9904.83 Percentage of disconnection 0.013 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Mahns / SE077T0058 Type of installation Substation Nominal voltage 15 kV Segment Local transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. president Riesco N°5561 P14, the Counts, Santiago, Chile c. Identification of the failed element Name of affected element S/E Mahns / PA023T The company CGE Transmitación S.A. associates the omission of the order of closure to a control element or mechanical inside the switch of the cell. d.2 Physical Phenomenon: OPE26: Failure in the system of protection or control (*) (*) The Physical Phenomenon determined by the National Electrical Coordinator, from the information supplied by the company CGE Transmitación S.A. The company CGE Transmitación S.A. gives the following evidence to prove the physical phenomenon declared: o Maintenances of the last 24 months of the equipment that produces the failure. o Sequence of protection operation. o Adjustment of protections. d.3 Repeatation: Repetition Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 months, corresponding to the Studies for Analysis of Failure EAF 034-2024, EAF 191-2024, EAF 318-2024, EAF 429-2024 and EAF 494-2024 produced by EAF 494-2024. physical, during the last 24 mobile months: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “According to the parameters observed in this fault, and previous event IF 2022000687, it is established to continue with the development of: 1. Perform relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the HT4 110 kV cloth, and control links associated with relay GE T60 S1 T4, to rule out or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, a study of analysis and simulation of secondary currents of the forced core of the TC, wired to the GE T60 S1 relay of the HT4 cloth, will be carried out to determine an EAF 394-2022 transformer 23-10-2022 new adjustment of the function of overcurrent neutral 110 110 110/23 kV N°4 of the NEUTRAL TOC1, which accommodates all the cases of real faults in S/E that do not produce the neutral side 110 kV connection. ar that the award of tender for services mentioned above is already carried out to Specialist Provider and the works begin its development during the month of November 2022”. The company CGE Transmitación S.A. indicates that the corrective actions of long term will be determined after the above mentioned tests of short term. Forced disconnection of bar EAF 419-2022 12-11-2022 It does not apply. 66 kV of S/E CGE Transmitación S.A. Squadron notes that it will review and perform the improvement in Disconnection of the control wiring associated to the Relé Form 6 of the C/E San forced cloth of the Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the cloth C1 saw S/E Miguel the failure in phase C, the control unit Form 6 of the CT1 cloth forced of the CT1 saw it in phase A and the relay of the back of the CT1 SEL-387 saw it in phase C. FALLA NAME_FALLA ILATE of the phase C/FALLA. From a fiber optic link in the S/E Fátima, which will become the main way of communication S/E Fátima, remaining as the first backup the one of radiolink and as the second backup the connection via mobile network 3G/4G. The company CGE Transmission S.A. points out that an analysis of the failure is carried out, determining the need to carry out the verification of the protection equipment F60 of the 52C30 feeder. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as possible. The disconnection program will be eliminated soon a service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and the communications of the remote trip between the relay F60 of the panel 13.8 kV of CT1 towards the relay F60 of the cloth C30, where the logic S/E Alto Hospicio responsible for the remote trip will be removed. The company CGE Transmission S.A. notes that the replacement of the current equipment of the cloth C30 by a reconnector NOJA RC15, to be executed the first half of 2023. CGE transmitted S.A.A.A.A. indicates the form of the form of the and opening, producing a new fault on 05.01.23 in which it was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No.1 154/66 kV of protection element that generates the operation in the form of sturdiness of the relay S/E Talcahuano master, measurements are made determining that the switch associated to that valve fails, therefore it is carried out its replacement. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnection of transformer EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 in the morning hours (SD N°202011474). In this inspection it was possible to determine the damage in the coils opening of switch 52CT1, so it was not possible to recover the equipment from the repair. Soria, the opening signals of the SEL-387 relay associated with the CT1 panel were directed by programming towards the 52BT1”. “Also on Sunday 12/02/2023, the reconnector was disconnected 52C10 disconnected to perform effective opening tests with primary current forced injection, which were successful and the control EAF 054-2023 transformers 06-02-2023 was programmed with the correct date including the year in order to avoid data loss. 66/13.2 kV of S/E It should be noted that the 52C10 and its protections were audited by Curicó technical personnel at the request of the National Electrical Coordinator on the year 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of the Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of the 06/02/2023, its replacement was programmed for the Sunday 26/02/2023”. “Respect of the damaged SEL751A backup relay, it is estimated its replacement within the month of April of the run of the 2023”. The company CGE transmitation S.A.To be replaced by continuous operation, it is indicated. The company CGE Transmission S.A. points out that the replacement of the untimely EAF 071-2023 13-02-2023 the equipments of the cloths E2 and E3 (NUP 3702 of PGP platform), of switch 52ET1 was carried out according to the Course Forced N°202304094 of 17-02-2023. of S/E Marquesa Failure in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out review of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It program according to SD 202024484, the review and qualification EAF 103-2023 transformer during 05-03-2023 of alarms associated with the transformer N°4. Considers work N°4 66/15 kV of SCADA in system of the substation and NODO San Fernando”. S/E Fernando FALLA contact Name_FALLOll_FACULATION_FALLACALLA transmission S/E The N°202020928 and SD N°2022020932 of 12-03-2023. Ángeles Switch failure 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the untimely continuous current auxiliary services of the RTU cabinet N°1, is EAF 182-2023 28-04-2023 switch 52B1 is presumed to fail in power sources or components of the RTU. of S/E Angol Subsequently effective successful tests on control and operation of the 52B1 switch of S/E Angol”. The company CGE Transmission S.A. indicates: “We will perform tests in operating of the 52C3 reconnector, which includes orders of closure and of EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and local in caseta, and in the S/E Chacahuín panel own from the transmission of the 52C3. Infotecnica connection indicates Transelec property (Paño ID 2794)”. 13.8 kV bar of It will be managed study of coordination adjustments of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, that, Eden due to the increase of the levels of short circuit, would not be being selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. points out that it does not apply. of S/E Las Arañas The company CGE Transmission S.A. indicates: “Replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms Failure in due to battery failure after replacement. Monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, it is found to be with parameters of S/E Calama of operation 07/07/ it has been realized. S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, head of the cloth C2, feeder S/E Naltagua of S/E El Monte El Monte.” Untimely opening of the company CGE Transmission S.A. indicates: “The EAF tests are programmed 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “The intervention in control node of the EAF 408-2023 14-09-2023 Skada Temuco is carried out to normalize data intermitence according to SDCF panel C6 of S/E 20233822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of control branch that generates the trip from the Disconnect relief valve, to ensure that such equipment does not generate the unwanted operations on the transformer. The above objective CGE is performed by EAF Transmission S.A 21-09 423 Ecnicas, for the purpose of allowing the change of such equipment.” Failure in control The company CGE Transmitación S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco of Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Falla in the control system of the company CGE Transmitación S.A. indicates: “The company CGE Transmitación S.A. indicates: “It is replaced actuator card 432-2023 07-1023 cloth C2 of S/E of the switch 52C2 C. Cocalán in SE Las Cabras.” The Cabras FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmitación S.A. indicates: “It also detected discrepancy in the fault phase reported by the SEL 387 and the SEL 351, in its channels associated with MT winding up of power transformer T1. The average activity will be programmed activity will be recorded in December 2023. The protections of 52C3 Riquelme and their adjustments will be corrected if necessary. Activity will be programmed before December 31, 2023. If the problem with the previous activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023.” The company CGE Transmitación S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°202103207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining the function of residual overcurrent in the SEL-311C protection of system 2 operational.” Disconnection The company CGE Transmitación S.A. indicates the following: “On November 30th forced from 2023, a request for non-relevant modification of the EAF 464-2023 transformers 28-10-2023 SMNR will be sent to CEN, together with the study of approval of adjustments by the N°4 project of 154/66 kV of replacement of the SE transformers/E will be sent to S. model, but last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will be carried out the second week of March 2024.” The company CGE Transmitación S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 T4 Transformer protection will be carried out under SD N°20231207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining the residual overcurrent function operational in the SEL-311C protection of system 2.” The company CGE Transmitación S.A. states: “On November 30, 2023, a request for non-relevant SMNR modification will be sent to the CEN, together with the study of adjustment approval by the T4 transformer protection replacement project in S/E Los Angeles. Disconnection The replacement will be for protections of the same brand and model, but forced to enable its last generation of communication emota and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March of 2024 as it does not require authorization via PGP platform, so only waiting for the arrival of the equipment, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmission S.A. indicates the following: 20 February SM/E will be carried out at the CCTE time. On the ground inspection, it was noted that the SEL-forced relay of 387 presented a memory failure, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to carry out a restart of the unit. 66/15 kV N°2 of Subsequently, tests were carried out at command level and revision of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, dated to 31 March 2024.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. points out the following: “Protections are disabled via software of the T4 GE-D30 relay on 05-01-2024 by ICF N°2024001995. The above, due to the fact that in this relay are associated with the states, checkcase and alarms of the HT4 panel teams. The probability of failure of the master relay 86BH associated to the 50BF and 87B diagram is investigated. The control solutions carried out by SAF to rule out by 110 jobs are associated. T4 and GE T60 differential bar protection 110kV for the Copiapó first week of February. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the zone 1 fault detector associated with the distance protection of the S/E Caldera relay 311C, to avoid its opening due to upstream faults. In response to the emergency, the immediate replacement of the control and switch of the E1 panel by S/E Hernán Fuentes is carried out.” CGE Transmission S.A. notes that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the T4 cloth by constant restarts”. CGE Transmission S.A. notes the following: “Given that the event of January 2 was still being analyzed and, considering this second event, it was decided to shut down the unit by means of disconnecting forced course intervention N°2024002522, while waiting for the forced EAF 011-2024 08-01-2024 response of the manufacturer. Bar 13.8 kV N°2 The National month will initiate coordinations to replace the HT4 account. The company CGE Transmission S.A. notes: “On the day of the failure (28/01/2024) CGE Maintenance personnel Transmission goes to SE Rosario, tests of 52C1 were carried out and it was concluded that this switch, due to internal malfunction, is blocked after an opening by protections, not obeying subsequent orders of closure. The 52C1 was removed from his cell, it was checked being all normal and it was re-inserted, with which this switch was failed in the unlocked and it was again in condition to obey order of EAF 034-2024 52C1 switch 28-01-2024 closing. of S/E Rosario As it is suspected internal malfunction of the 52C1 switch, which does not close before order of closure after an opening due to failure, this switch will be exchanged for the 52CS switch of SE Rosario, which has no opening due to protections. This will be done during the month of March 2024”. The company CGE Transmission S.A. notes: “It will contact the manufacturer, so that it will correct the problem. is between the Operations Control Center Fault in closing of and Nodo Aconcagua. Performed the following day post failure. EAF 047-2024 switch 52E2 03-02-2024 Schedule correction in protection SEL-651R 52E2 S/E Illapel S/E Illapel (synchronized, in one hour less). It will be performed this Wednesday 14 February. Disconnect CGE Company Transmission S.A. indicates: forced bar 23 “Illapel control and switch of the cloth E3, EAF 076-2024 16-02-2024 kV S/E Hernan in response to the emergency associated to the failure report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “Active card is replaced in switch 52C2 Cto Peñuela in SE Placilla. In Annex, it can EAF 133-2024 switch 52C2 03-04-2024 find a photographic record of the card actuating and S/E activity of S/E Placilla replacement”. 4-2024 of switch 52C5 Cto. Peumo in S/E San Vicente TT, according to S/E San photographic record of Annex III” Vicente de Tagua Tagua