Study for fault analysis EAF 512/2024 “Fault on line 66 kV Los Angeles - Central Los Buenos Aires Wind Park” Date of issue: 15-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 23/10/2024 Time 08:12 Disconnected consumptions (MW) 37.04 Prior system demand (MW) 9454.32 Percentage of disconnection 0.390 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Bar 66 kV N°2 of S/E Los Angeles / B06T0058SE076T0058 Type of installation Bar Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 17, Las Condes c. Identification of the missing element Line 66 kV Los Angeles - Central Eolic Park Los Buenos Aires / LT299CI1TR01T00 Owner CUT01 770505 The company CGE Transmitación S.A. refers the following background affected in support of the proposition of the declared physical phenomenon: • Photographic record with date, time and coordinates U.N. d.3 Reiteration: Reiteration Physical phenomenon in the affected installation: This installation has not been affected by a similar physical phenomenon, during the last 24 mobile months. Reiteration Physical phenomenon in installations of the same owner: There have been failures in installations of the same owner with a similar physical phenomenon, during the last 24 months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Forced disconnection of the EAF 397_2022 transformer No2 of 28-10-2022 The company CGE Transmitación S.A. indicates that it does not apply. S/E Velasco Manso Inhabilit the protection of electromechanical distance SLY81A 13D (system 2) in cloth A7 of S/E Concepción, to perform tests and evaluate its performance, considering that there is a second protection system consisting of a line differential between switches 52A7 of S/E Concepción and switches Disconnect of line 154 52AT1 and 52AT2 of S/E Alonso defuse - Installation of S/E Alonso - S/E Alonso - implemented in a relay EAF k19 k_20 Azo de la protección de distancia electromecanica SLY81A 13D (system 2) en pane A7 de S/E Concepción, por una protección de distancia digital. The company CGE Transmitación S.A. points out the following: “SEL 387 T1 relay events are analyzed. It goes to the substation and evaluates Disconnection of possible damage to installations. It is received information that an EAF 467_2022 transformer bird 115/14.2 15-12-2022 would have produced discharge in installation. It discards internal failure kV of S/E Transformer Companies and decides to request its connection.” “SEL 387 T1 relay events are analyzed.” The company CGE Transmitación S.A. S/E Talca is indicated: “Given the saturation Disconnection of the detected in the current of phase C of the medium voltage side, EAF 487_2022 transformer No4 66/15 23-12-2022 will be carried out a review of the secondary wire of TTCCKVKV Talca associated to Páño CT4”. The EAF 015-2023 11-01-2023 CGE Transmission S.A. points out that similar structures affected by birds, additional combs (in phase that is possible without shortening distances) and birds' deterrents have been installed in other Lights - Taltal. Since the structure N°513, affected by this event, does not have these elements, it is considered to install these devices in a next scheduled disconnection of the affected stretch of line. The company CGE Transmission S.A. indicates: “At the time of the events, CGE Transmission personnel were in substation Cambarbalá (by scheduled tasks associated with LT 66 kV El Sauce - Combarbalá) and observed that something had happened in a lightning rod associated with the T1 transformation cloth, therefore, the fault was immediately associated with this fact. With this information, local maneuvers are carried out to isolate equipment and the consumption is normalized from the T3 transformation cloth, and T3 transformational elements are executed. 2. From these tests it is determined that transformer, fuses and lightnings are complete for a new energization, 66 kV EAF 030_2023 26-01-2023 with the exception of the lightning rod associated with Phase 1 of the transformer Illapel - Combabala T1. Manoeuvres are executed to normalize topology. On the 31st of January you go to the Illapel substation to extract events from the cloth B1, and when reviewing this information, it follows that on the day of the failure 2 different events would have occurred, since the information of both operations did not have the same phase failed nor fault distance. It is requested to review LT by first event of the relay, with distance of failure 2.41 Km., from S/E Illapel and is found at the foot of structure N°249 a dead bird and downloads in phase 3 isolation. “The replacement of lightning rod affected in the transformer N°1 of S/E Combrabbalá will be carried out. iales variables 79LO, 79RS and 79CY”. The company CGE Transmission S.A. points out: “We perform synchronization satellite clock and MCP1000 at the time of the opening of the switch EAF 084_2023 20-02-2023 download of events”. 52CT1 of S/E Tumbes “Replacement of damaged lightning rod and electrical measurements to the switch and insulation associated to the BBCC of S/E Tumbes”. The company CGE Transmission S.A. indicates: “We analyze events. Already carried out. Manoeuvring to isolate the CEEC bench from the bar MT 23 kV in S/E The Rock. Performed on the day of the failure. Forced disconnection of exhaustive inspection of the bank of condenserators”. EAF 133_2023 bar 23 kV of S/E On 19-03-2023 “Incorporation of hourly synchronization to the retardation to the SEL-311C Peñón bank of CEEC. Electrical tests to all equipment of the bank of CEEC. Replacement of damaged equipment according to test protocols executed. and transfer of loads of Feeder Adasa to other feeders of S/E La Portada is carried out, due to the operational indisponibility of switch 52E14 affected by failure and with damage not repairable immediately.” “On 29/03/2023 from the 17:00 hours onwards is made sealed of accesses by ducts and trenches that allow entry of rodents to switchgear of cells, in electrical room of S/E La Portada.” “Control Center Transmission informs CEN the necessity to use the cloth 52ET2 currently available in SE La Portada and with this to recover the affected consumptions, which requires work in half Tension for connection of loads to 52ET2, Forced disconnection of configuration of Protection associated with adjustments similar to 52E14 EAF 145_2023 bar 23 kV N°1 of S/E 29-03-2023 for the load to connect and tests of the relay used.” The Portada “It is detected an increase of uncontrolled of rodents in the surroundings of S/E La Portada authorities, for which it will take contact with owner of Arenera aledañaña, in order to request to know its action with communications establishment of irregular sockets for both housing and industrial tasks that generate waste that attract rodents, those that then move to the Substation.” “Due to the proliferation of rodents in the vicinity of the SE La Portada, the current frequency of two months of de-ratification of the installation will be increased, which henceforth will be carried out every month.” “Sealing of ducts and trenches will be carried out in the courtyard of Substation La Portada.” The company CGE Transmission S.A. notes: “On the day 03/04/2023 of carried out Control of pests in S/E Tumbes. Reports are attached in Disconnection of the annexes”. EAF 146_2023 transformer No1 66/15 29-03-2023 “Replacement of the electromechanical protections to digital S/E Tumbes kV will be incorporated in the investment plan to improve the reportability of events”. The company CGE Transmission S.A. indicates: “Replace of isolation with discharge in structure N°18 of L66kV San Fernando-Placilla detected in inspection Sangestre 07/05 of 66V-05 Inspection with drone to L66kV San Fernando-Placilla and L66kV Placilla-Pugillay detecting discharge in driver and cross and bird level at floor level with discharges”. The company CGE Transmission S.A. indicates the following: “It fails in line 66 kV Parral EAF 215_2023 18-05-2023 will consider the installation of streamer shields in the 3 linepost of - Cauquenes structure N°54 and combs in the crossbreed.” The company CGE Transmission S.A. indicates the following: “Correction Disconnect of bar from the designation of phases in Control F6 of the Páño ET1 of S/E EAF 232_2023 N°1 23 kV of S/E 30-05-2023 Constitution. Time synchronization of control F6 of the switch Constitution 52ET1 of S/E Constitution. Redeployment of the switch 52ECE associated to the bank of condeners of S/E Constitution”. CGE Transmission S.A. notes that “It will again be requested from the municipal authority to request more control structures of the sector, now included in the 5EC1 Additional (in phase that is possible without shortening Online failure 110 kV The EAF 270-2023 21-06-2023 distances) and bird deterrents, for the above and considering Lights - Such that the structure now affected N°507 does not have these elements, it is considered to install these devices in a next scheduled disconnection of the affected line stretch.” Minera Las Cenizas S.A. indicates that: “To implement a system that allows monitoring remotely the substations and to be able to question the relays, to identify the faults.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. indicates that: “They have installed, in other similar structures affected by birds, additional combs (in phase that is possible without shortening distances) and dissuasores of birds, Falla in line 110 kV The EAF 299-2023 11-07-2023 for the above and considering that the structure now affected Lights - Taltal N°453 does not count with these elements, it is considered to be the installation of these devices. Remove some damage caused by the short circuit discarding this situation. Forced disconnection was carried out from the replacement of fuses and fuses EAF 302_2023 bar 23 kV of S/E 18-07-2023 corresponding to SSAA of the substation, damaged by the Hernán Sources magnitude of the short circuit. The plans of the installation must be reviewed to verify the correct wiring of the switch's status signals towards the protection relays. It fails in 66 kV of EAF 323_2023 31-07-2023 CGE Transmission S.A. indicates that “it does not apply”. S/E Constitution The company CGE Transmission S.A. indicates: “Events of relay SEL 387 T1 are analyzed. It goes to the substation and evaluates possible damages to installations. It found discharge in shackle of fixation of insulation to MT output structure of the forced disconnection of the transformer. It is observed in ins structures, with EAF 377_2023 transformer 115/14.2 26-08-2023. It is requested to install the internal phases S. The company Sistema Austral de Transmitación Troncal S.A. S.A. Falla en línea 2x110 kV He points out that there are no corrective actions in the short term. EAF 390_2023 04-09-2023 Peñón - La Ruca N°2 The company CGE Transmitación S.A. points out that “it is corrected date in relay SEL 311C S2 from 03-09-23 to 04-09-2023”. CGE Transmitación S.A. points out that “it will be carried out analysis for forced disconnection to determine the possibility to avoid the unwanted operation of Paño EAF 405_2023 line 66 kV Punitaqui - The 13-09-2023 B1 of SE Punitaqui, in front of faults upstream considering that Sauce the voltage remains product of small-scale generation plants”. The company CGE Transmitación S.A. notes: “On occasion of the failure presented, it proceeds to the removal of the rodentor found in sector of potentials of CT1 cloth potentials and is carried out replacing by S. Res around 110/13.8 kV of S/E trenches and Switchgear of medium voltage. Center It will be carried out new revision of trenches and sealing of possible places of entry of rodents to the cells of MT of S/E Center, since the company that executed expansion in SE Center has demobilized its staff, leaving the facilities in which they worked, remaining some conditions of risk due to lack of sealing in drained pipelines.” - The company CGE Transmission S.A. indicates the following: “We analyze events of relay SEL 387 T1. It turns to the substation and evaluates possible damages to installations. It has found a bird with forced disconnection of the discharges in yard MT side of the Power Transformer. Se EAF 450_2023 transformer N°1 21-10-2023 discards internal failure of transformer and it is energized successfully 110/23 kV of S/E Vicuuna the transformer.” - The company General Company of Electricity S.A. does not indicate corrective actions. The company CGE Transmission S.A. notes: “Removement of the damaged lightning and repair of S/E Completes of oil leaks S. The company CGE Transmission S.A. points out the following: 66 kV online failure “The installation of flight deflectors between E-31 and EAF 506_2023 Alonso de Ribera - Colo 18-11-2023 E-32 of the line LT 66 kV Alonso de Ribera-Colocolo.” Colo “There is an initiative to replace protections of the cloths B5 and B6 in progress in the NUP 4295.” The company CGE Transmission S.A. indicates: Forced disconnection of “The following day, 19 February, is requested the disconnection by EAF 078_2024 the bar 23 kV N°1 of S/E 18-02-2024 Forcing Course N°2024016714 to perform cleaning of the Contamination Cabildo generated by the discharge and verify the operational status of the equipment.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. notes: The forced disconnection of - “The S.A” or 30/06/2024”. The company CGE Transmission S.A. indicates the following: - “They have withdrawn from the event report SER variables 59VS and 59VP, in order to avoid overwriting of relevant records henceforth.” - The company South Transmission System S.A. indicates that it does not fail in line 66 kV applies. EAF 093_2024 Horcons - Curanilahue 02-03-2024 - The company Frontel S.A. does not indicate corrective actions in the short term North. - The company Eolic Park Lebu - Toro SpA indicates the following: “The protections of PEL, in case of having any inappropriate behavior, will be reviewed by the company H. Briones, who are experts in the management of these equipment. If necessary, in the face of inappropriate behavior, a new configuration would be carried out.” The company CGE Transmission S.A. indicates that the Fault in line 66 kV elements 51G 51GT and 52A will be added to the sequential records (SER) according to EAF 103_2024 Horcones - Culanilahue 52-03-2024 best understanding of future failuress in the S.E 31B. At the distance of the installations, it is observed that due to the discharge caused by bird in the upper part of primary equipment 52E30, there is damage to the bushings of source side and load of this equipment, which makes it impossible to put into service again. For this reason, 52E30 equipment is left out of service, transferring the consumptions of this feeder by distribution network so as not to affect final customers. Planning is initiated to perform replacement of damaged primary equipment as soon as possible. The replacement of damaged equipment is carried out by forced disconnection request by forced de-activatement SD EAF 106_2024 bar 23 kV N°3 of S/E 16-03-2024 The Portada N°20206968, which is attached, which was successfully executed on 17/03/2024 between 01:14 and 04:53 hours, normalizing the operation of the head of equipment of Sandal Feeder 52E30 in SE La Portada. “It is estimated that the proliferation of this type of birds (jote) is due to the clandestine garbage located in the vicinity of the Portada Substation. The practical observation shows that these birds in this case of places are located. In order to be able to request the removal and/or control of these clandestine garbage dumps by the competent authority, a plan will be incorporated to obtain the removal of these birds from the substation”. Disconnection of the companies CGE Transmission S.A. and CGE S.A. do not indicate actions EAF 163_2024 transformer 66/15 kV 18-04-2024 corrective short term. N°1 of S/E Pillallelbún Falla on line 66 kV The company CGE Transmission S.A. points out: “It does not apply. EAF 225_2024 personnel 17-06-2024 Nahuelbuta - Angol verified that there was no damage to the LT”. The company CGE Transmission S.A. points out: “Púas will be installed, the forced disconnection of which will have the purpose to avoid the entry of animals in transformer N°5 EAF 445_2024 23-08-2024 points energized from the transformer of power and mitigate the 154/66 kV of S/E occurrence of a similar event of September”.