Study for failure analysis EAF 510/2024 “Forced disconnection of line 220 kV Three Quebradas - Lama” Date of issue: 14-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 22/10/2024 Time 13:24 Disconnected consumptions (MW) 10.00 Prior system demand (MW) 10177.63 Percentage of disconnection 0.098 % Rating Overlay does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Installation name Line 220 kV Three Quebradas - Lama / LT002CI1TR01----G0062 Installation type Line Nominal tension 220 kV Segment Dedicated transmission Owner affected installation Company Minera Nevada SpA RUT 85.306,000-3 Legal representative Gonzalo Montes Astaburuga Address Ricardo Lyon N°222, floor 9, Providence c. Identification of the missing element Name of affected element Trabella protection system J2 of S/E Three Quebradas / PA003L001SE002L010101 Owner missing element Company Minera Nevada SpA RUT 85.306,000-3 is Quebradas, associated to the line 220 kV Tres Quebradas - Lama, by the operation of a directional protection of residual overcurrent implemented in the relay 7SD522 (system 1), during programmed works associated to the SD N°2024104934. The unwanted opening of the switch 52J2 of S/E Tres Quebradas is attributed to an incorrect implementation of the blocking of the fire of the relay 7SD522, which did not allow to inhibit the order of trip of the mentioned relay during tests of current injection. d.2 Physical Phenomenon: OPE1: Works in facilities. (*) (*) (*): Physical Phenomenon proposed by the Coordinator. The company Minera Nevada SpA, in its Report of Fault of 5 days, declares as Physical Phenomenon: “OPE21: Error in connection with elements of power, protection or control”. d.3 Reitation: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months of the physical phenomenon. ar Physical Phenomenon) in the same installation: There have been failures in the same affected installation, during the last 24 months mobile (EAF 034-2023, EAF 172-2023, EAF 358-2023, EAF 367-2023, EAF 243-2024, EAF 258-2024, EAF 259-2024, EAF 398-2024 and EAF 435-204). d.4 Electric Phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the fault occurred The element where the failure originated corresponds to the firing circuits of the relay 7SD522 (system 1) of the cloth J2 of S/E Three Quebradas. In this regard, the company Minera Nevada SpA submitted background regarding the maintenances carried out to line 220 kV Three Quebradas - Lama during the last 24 months. f. Urban or rural location according to DS 327/1997 Do not apply. g. Propion of the owner regarding the origin of the internal fault (24-20 hours-10 where the failure occurs. e Transmission Element Affected Segment Tram Time Dec. Time Norm. 17:48 LT 220 kV Tres Quebradas - Lama ST Dedicated - 13:24 23/10/2024 c. Consumption Sub-station Feeder/ Commune Loss of % Customers H. H. H. Norm. Paño Consumption Affected Dec. Dispon. (MW) pre-fail. 17:48 17:48 Lama - (*) 10.00 0.098 1 13:24 23/10/2024 Total: 10.00 MW 0.098 % 1 - The amounts reported correspond to the information provided by Company Minera Nevada SpA. - (*) Correspondent to Argentine territory. 3. Estimation of the energy not supplied Sub-station Feeder/ Company Type of Time Loss Indispon. Time ENS Customer Weight Recovery (MW) (h) Dec. (MWh) Lama - MCN Libre 10.00 28.40 28.40 284.0 Customers Regulated : MWh Free Customers : 284.0 MWh by volume : 284.0 MWh e the affected consumptions. - Average speed of recovery. Range Power (MW) Time recovery (h) Speed recovery (MW/h) First 80 % 8.00 28.40 0.28 Last 20 % 2.00 28.40 0.07 100 % Total 10.00 28.40 0.35 4. Description of the configurations at the pre-failure and post-failure times System pre-failure demand: 10177.63 MW Frequency control distributed frequency regulation in the National Electrical System, pre-failure, using the Colbun (U1), El Toro (U1, U2, U3 and U4) and Ralco (U1 and U2). Operation programmed In Annex No1 the details of the generation scheduled for 22 October 2024 are attached. Royal Operation In Annex No2 the details of the actual generation of 22 October 2024 are attached. Movement of power plants and daily report of the CDC In Annex No3 the details of the Central Movement and Daily Report of the CDC for 22 October 2024 failure are presented. - In S/E Three Quebradas were in development work associated with SD N°2024104934: