Study for failure analysis EAF 509/2024 “On-line failure 66 kV Negrete - Nahuelbuta” Date of issue: 14-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 22/10/2024 Time 12:02 Disconnected consumption (MW) 0.1 Prior system demand (MW) 9972 Percentage of disconnection 0.001 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Negrete - Nahuelbuta / LT297CI1TR02----T0058* Type of installation Transmission line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Aristides Quezada Escobar Address Avenida Presidente Riesco N°5561, Floor 14, The Counts (*) Nemotecnico indicated corresponds to the section 66 kV Negrete - Tap Renaico. c. Identification of the missing element Name Line 66 kV Negretizate - Negreatrica... Onde to section 66 kV Negrete - Tap Renaico. d. Origin and cause of fault Automatic disconnection of line 66 kV Negrete - Nahuelbuta, by operation of phase distance protection in zone 1 of its Nahuelbuta end. On the other hand, coincidentally there was the opening of switch 52B1 of S/E Victoria, corresponding to line 66 kV Victoria - Collipuli, with successful automatic reconnection, without causing additional losses of consumption. The cause of the forced disconnection corresponds to the fall of a tree on line 66 kV Negrete - Nahuelbuta, specifically between structures N°137 and N°138, product of unauthorised logging. d.2 Physical Phenomenon: ARB2: Fall of tree on the line. Company CGE Transmission S.A. sent proofs associated to the indicated Physical Phenomenon. d.3 Repetition: Repetition Phenomenon in the affected facility: This facility has been affected by the same physical phenomenon during the last 24 months. ils. FALLA-ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Online failure 33 The company CGE Transmission S.A. states the following: “The EAF 430-2022 kV Hualte - 23-11-2022 reconnector time will be synchronized”. Quirihue Line disconnect 66 kV CGE Transmission S.A. points out that “the cutting of trees between structures EAF 431-2022 24-11-2022 Curanilahue - 3 471 and 472 of the line LT 66KV Curanilahue-Tres Pinos”. Pines Fall online 66 The company CGE Transmission S.A. points out that “The actions EAF 432-2022 kV The Peumos - 24-11-2022 corrective actions are not considered EAF 4-1122 CGE Transmission in line 66 The company CGE Transmission S.A indicates that they do not apply actions EAF 435-2022 kV Victoria - 28-11-2022 corrective actions in short or long term. Angol Falla in line 33 The company CGE Transmission S.A indicates - no Falla - line 66 - CAF Fall 22 3rd s Pinos Falla online 66 EAF 035-2023 kV Los Peumos - 30-01-2023 The company CGE Transmission S.A. points out that “It does not apply”. CGE Transmission S.A. points out that “No actions are considered EAF 153-2023 33 kV Hualte - 03-04-2023 corrective”. Quirihue Failure on the line CGE Transmission S.A. points out that “No actions are considered EAF 186-2023 33 kV Hualte - 28-04-2023 corrective”. Quirihue Failure on the line EAF 247-2023 66 kV The Peumos Transmission S.A. points out: “Do not apply”. - Curacautín Failure on the line EAF 248-2023 66 kV Victoria - 08-06-2023 The company CGE Transmission S.A. notes: “Do not apply”. Collipuli Fall on the line CGE Transmission S.A.A. notes that “Do not consider actions EAF 282-2023 66 kV The Peumos Failure Correctiva S. ran shares EAF 306-2023 66 kV Los Peumos 20-07-2023 corrective”. - Curacautín Forced disconnection of the line EAF 324-2023 31-07-2023 The company CGE Transmission S.A. points out that “does not apply”. 66 kV Los Maquis - Hualañé Falla online 66 The company CGE Transmission S.A. points out that “does not consider actions EAF 357-2023 kV Los Peumos - 20-08-2023 corrective”. Curacautín Failure in line 66 EAF 399-2023 kV Los Peumos - 09-09-2023 The company CGE Transmission S.A. points out that “do not apply”. Curacautín The company CGE Transmission S.A. points out the following: “The project NUP 3415 is in development, which will replace the TTCC and the protections Failure in line 66 electromecanics to digital in the cloth B2. To return the transfer kV Alonso of EAF 406-2023 14-09-2023 of the line Chiguay from the date BR to the cloth B2, adding to the panel. ndican. Curacautín Falla in the line CGE Transmission S.A. points out: “The repair of the structure EAF 459-2023 66 kV Cauquenes 28-10-2023 affected”. - La Vega The company CGE Transmission S.A. indicates the following: “Improvement in adjustment Failure in the line of the sequential record of events (SER) to mitigate variables by EAF 461-2023 154 kV Charrua - 28-10-2023 overwrite, in both systems of protections associated to the cloth A9 Los Angeles de S/E Charrua. In addition, the replacement of cable IRIG-B, associated with the system of protections N°2 will be carried out.” Failure in the line EAF 466-2023 66 kV Cauquenes 29-10-2023 CGE Transmission S.A. indicates: “Do not apply”. - La Vega Falla in line 66 The company STS S.A. indicates that it will be reviewed in the short term study of EAF 502-2023 kV Victoria - 17-11-2023 adjustment of harmonic elements associated with protection Collipullipulli 87. 3 to have some inappropriate behavior, will be reviewed by the company Lebu H. Briones, who are experts in the handling of these equipments. If necessary, in the face of an inappropriate behavior, a new configuration would be carried out. The company CGE Transmission S.A. points out the following: “The faults are carried out in the line with the company owning the property (Forestal Arauco), to realize EAF 551-2023 66 kV Victoria - 30-12-2023 works of logging trees in vain E162 and E163 of the LT66kV Collipulli - Collipulli Victoria. According to 2024001621”. Falla in line 66 CGE Transmission S.A. indicates that it has performed the repair of the driver EAF 118-2024 kV Guindo - 22-02-2023 cut between structures N°132 and N°133 of the line 66 kV Guindo - Colonel N°1 Colonel N°1. Falla line 66 EAF 178-2024 kV Peumos - 29-04-2024 No corrective actions are indicated. Curacautín The company transmission S.A. ea 66 CGE Transmission S.A. notes that “it does not apply.” Frontel S.A. does not indicate EAF 183-2024 kV Los Peumos - 30-04-2024 corrective actions. Curacautín The company CGE Transmission S.A. that “inspection work is carried out Inline 66 and repair on line 66 kV Los Peumos - Curacautín, for greater EAF 250-2024 kV Los Peumos - 12-06-2024 abundance review Annex V.I Technical Report of MSI.” The company Curacautín S.A. does not indicate corrective actions in the short term. It fails in line 66 CGE Transmission S.A. notes that EAF 282-2024 kV Talcahuano - 20-06-2024 trees out of faja between structures E-06 and E-17 of line LT 66 Latorre N°1 kV Talcahuano-Latorre N°1 is managed with owner. This by sending Letter. Falla in line 66 The company CGE Transmission S.A. notes that “do24 does not apply”.