Study for fault analysis EAF 507/2024 “Fall on line 66 kV San Fernando - Teno” Date of issue: 12-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 19/10/2024 Time 17:05 Disconnected consumption (MW) 23.47 Prior system demand (MW) 9244.58 Percentage of disconnection 0.250 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV San Fernando - Teno / LT046---------T058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561, floor 14, The Counts. c. Identification of the failed element Name of the failed element Chambarongo Tramo - Tap Fifth line 66 kV San Fernando - Teno / LT046CI1TR03 SanUT01T0058 S055 Owner In this regard, the company CGE Transmitación S.A. states preliminary that the above mentioned operation was presumably due to a possible discharge into the structure N°112, due to the high pollution present in the area. d.2 Physical phenomenon: DIS1: Loss of isolation. (*) (*) Physical phenomenon determined by the Coordinator based on the high level of contamination declared by the owner company. In this regard, the company CGE Transmitación S.A. refers the following background in support of the proposition of the physical phenomenon: • Photographic record with date, time and coordinates UTM of the alleged failure point. • Maintenance of the last 24 months (does not include washing or cleaning of insulation in the Chimbarongo - Tap Quinta section). Without prejudice to the above, the following information is pending: • Technical report of the events that cause the eventual loss of isolation, or of the definitive physical phenomenon. • Cleaning or washing of the last 24 years of isolation. Alla. • Number of repeats of the cause in the installation based on the definitive physical phenomenon. • Complement with the required history for the definitive physical phenomenon, if applicable. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 months mobile (EAF 480-2023). Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA ID NAME FALLA DATE CORRECTIVE ACTIONS The company CGE Transmitación S.A points out the following short-term corrective actions: - “There is immediately carried out a review of the facilities, damage being observed in Bushings of compact equipment of measures head of feeder Alto La Chimba, in which failure occurred with discharge during the work of washing of insulation, this compact is installed immediately downstream of 52E31, whereby opening of the facility to be able to eliminate the failure point and energment 52E31 4-2022 switch EAF 0138E 2 proceeded to disconnect the compact of medium voltage network measures”. by S/E La Portada - “CGE Transmitación S.A. is paralysed work of preventive maintenance of washing immediately and the company is requested to carry out a review of the correct technique of washing indicated in instructive”. The company CGE Transmitación S.A points out the following corrective actions of long term:” It will be carried out acquisition and plan replacement of compact equipment of damaged measures.” The company CGE Transmitación S.A. indicates as a short-term measure: “On the same day 7 March is carried out insulation washing programmed with Falla in line 66 previously by request 2023019032. In addition, it is carried out washing of EAF 108-2023 kV Arenas Blancas 07-03-2023 isolation with disconnection of forced course of structure N°8 by means of - Puchoco request 2023020554.”. The company CGE Transmitación S.A., as a measure of long-term, indicates that it does not apply. FALLA ID FALLA FALLA FALLA FALLA FALLA FALLA FALLA ACTIONS CORRECTIVIS FALLA. Structures N°38 and N°64 of line 66 kV Perales - Alonso of EAF 113-2023 07-03-2023 66 kV Talcahuano Ribera, according to request for intervention of forced course N°2020664. - Perales The company CGE Transmission S.A. indicates as a long-term measure that “they are not considered” corrective actions in the long term The company CGE Transmission S.A. points out the following as corrective actions of short-term: - “The 07/03/2023 at approximately 10:30 hours was replaced the insulation damaged in structure 86 of the LT 66 kV Loma Colorada – Falla in line 66 Squadron. In addition, at the same time the cleaning of line EAF 118-2023 kV Loma Colorada 10-03-2023 manual of all the isolation of that structure.” - Escudron The company CGE Transmission S.A. points out the following as corrective actions of long-term: - “It has been programmed Wash of isolation of line Loma Colorada- Escudórón for the 5 April according to Request 2023027209”. As 29, 30, 32, Licantén 33 and 34 this in the early morning of the 22 March according to the SD N°202025016. Disconnection The company CGE Transmission S.A. indicates that “due to failure in the lightning rod forced from the Feeder 52C6 Livilcar, it will be scheduled to carry out soon EAF 422-2023 01-10-2023 13.8 kV N°1 of electrical measurements to these elements to see its final condition and will be replaced by S/E Pukará the three elements in the month of November”. Failure in the line 66 The company CGE Transmission S.A. indicates the following: EAF 444-2023 kV Three Pines - 18-10-2023 “It will be carried out washing of isolation of the line 66 kV Three Pines - Lebu Lebu scheduled for the 15 of November”. Failure in line 66 The company CGE Transmission S.A. indicates that “the replacement of the EAF 454-2023 kV Rancagua - 25-10-2023 discharge with discharge” from the company CGE Transmission S.Aline 3 ndica the following: “Replacement of line post with sign of discharges in structure E- 583 will be carried out”. “The line Three Pines-Lebu will be isolated from the line Three Pines-Lebu scheduled for the 15th of November (request CEN 2023098271).” Failure in line 66 “The correction is carried out in the feeding of Relé de Paño C3 de SE Lebu, EAF 456-2023 kV Tres Pinos - 27-10-2023 which presented a problem of contact in connector J6 of said Lebu control”. The company Eolico Park Lebu-Toro SpA indicates the following: “The protections of PEL, in case of having some inappropriate behavior, will be reviewed by the company H. Briones, who are experts in the handling of these equipment. If necessary, in the face of an inappropriate behavior, a new configuration would be carried out”. Failure in line 66 CGE Transmission S.A. The company CGE Transmission S.A. indicates: “On the day 01-02-2024, by means of the EAF 038-2024 kV Los Maquis - 31-01-2024 SD 2024010903 is carried out the replacement of chains of insulators with Hualañe evidence of discharge”. Failure on the line 66 The company CGE Transmission S.A. points out: “Replacement of insulation E-93 and EAF 052-2024 kV Loma Colorada 07-02-2024 manual cleaning of insulation structure adjacent”. - Squadron Disconnection The company CGE Transmission S.A. points out: forced of the - “The date difference was detected, in the protection relays, this transformers EAF 167-2024 21-04-2024 was corrected on the Monday 6 May 2024”. N°2 and N°3 66/23 “The company CGE Transmission S.05/2024 was performed the repair of damaged mufa cable of the KV cable of S/E Three underground that a T-3 transformer with the 23 kV bar of Three Pines”. Rra 23 kV de Tres Pinos”. Pines Opening Short-term corrective actions: The company CGE Transmission S.A. automatic notes: “The repair of the terminal mufa was carried out on Wednesday 24 of EAF 170-2024 14-05-2024 switch 52CT2 April, carrying out the works according to SD 202441583 of forced course”. of S/E San Pedro “The 22/05/2024 was carried out the repair of the damaged mufa of the cable FALLA ID FALLA NAME FALLA DATE CORRECTIVAS underground activities that unites T-3 transformer with bar 23 kV of Tres Pinos”. Remedial actions in the long term: The company CGE Transmission S.A. indicates “Does not apply” The company CGE S.A. does not indicate corrective actions. Disconnection The company CGE Transmission S.A. indicates: “Due to the damage suffered in the forced structures of the EAF 232-2024 31-05-2024 transmissions of the C5 cloth was carried out the replacement of the three elements N°2 13.8 kV 10/06/2024056377”. The company CGE Transmitación S.A. indicates the following corrective actions: Online failure 66 • “Replacement of the complete chain with the discharge, in the structure EAF 496-2024 kV Monterrico - 30-09-2024 N°107 on the day 07/10/2024 under SD 2024102984. Cocharcas • Inspection with Dron to identify the condition of the element associated with the failure”. The rest of the companies do not indicate corrective actions in the short term. Number of faults (without importing Physical Phenomenon) in the same installation: 7 faults have occurred in the same affected installation, during the last 24 mobile months (EAF 197-2023, EAF 457-2023, EAF 480-2023, EAF 531-2023, EAF 241-2024, EAF 369-2024 and EAF 448-2024). d.4 Electric phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred. The element where the driver originates from the breakdown of the company. In this respect, the company CGE Transmitación S.A. has submitted a history regarding the maintenance carried out during the last 24 months to the line 66 kV San Fernando - Teno. f. Urban or rural location according to DS 327/1997 • The company Compañía General de Electricidad S.A. declares: “Urbano” and “Rural”. • The Cooperative company of Electric Power Supply Curicó Ltda. declares:” Density D1, very low”. g. Proprietary of the owner regarding the origin of the internal fault. h. Comuna where the failure is presented 6303: Chimbarongo. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (21-10-2024) (25-10-2024) CGE Transmission S.A. 19-10-2024 Transport of the Southern Company S.A. (STS) 19-1024 25-10-2024 General Company of Electricity S.A. (CGE) 04-11-2024 05-11-2024 Deficientoración de Autación de Autación 22-1024 ra Norm. LT 66 kV San Fernando - Teno ST Zonal San Fernando - Chimbarongo 66 kV 17:05 17:13 08:06 LT 66 kV San Fernando - Teno ST Zonal Chimbarongo - Tap Quinta 66 kV 17:05 21-10-2024 - The hours indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumptions Loss of % Feeder/ Customers H. H. H. Sub-station Commune Consumption consumption Impaired Paper Dec. Dispon. Norm. (MW) pre-falla Chimbarongo San Enrique / C1 Chimbarongo 8.43 0.090 3238 17:05 17:14 Chimbarongo and Chimbarongo Huemul / C2 4.84 0.05 2085 17:05 17:14 Teno Chimbarongo Niebla / C3 Chimbarongo 8.90 0100 6261 17:05 17:14 Chimbarongo and Quinta Morza / C2 1.20 0.010 1895 17:05 17:46 17:17 Teno Start to 2005 Sub-Station Feeder/Paño Company Type of Time Loss Time ENS Customer Consumption (MW) Indispon. (h) Dec. (h) (MWh) Chimbarongo San Enrique / C1 CGE Regulated 8.43 0.15 0.15 1.3 Chimbarongo Huemul / C2 CGE Regulated 4.84 0.15 0.15 0.7 Chimbarongo Niebla / C3 CGE Regulated 8.90 0.15 0.15 1.3 Quinta Morza / C2 CEC Regulated 1.20 1.68 0.25 (FFCC) Return to EFE Free EFE 0.10* 3.60 3.60 0.4 Customers Regulated : 3.5 MWh Free Customers : 0.4 MWh Total : 3.9 MWh - The amounts and times indicated correspond to the information provided by the companies CGE Transmission S.A., CGE Recovery S.A. and CEC. - (*) Amount informed by the company CGE Transmission S.A. in its Report of 48 hours. - Actual recovery curve v.15h Real recovery. 00:00 20:41 21:14 9 4.60 1.02 100 % Total 23.47 4.60 5.10 4. Description of the configurations at the pre-failure and post-failure times System demand prior to failure: 9244.58 MW Frequency regulation Frequency control distributed in the pre-failure SEN, using the Angosture (U2), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Ralco (U1) and Ralco (U2). Operation Scheduled In Annex No1 is attached the details of the generation scheduled for October 19, 2024. Royal Operation In Annex No2 is attached the details of the actual generation of October 19, 2024.