Study for fault analysis EAF 506/2024 “Fault on line 33 kV Hualte - Quirihue” Date of issue: 11-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 17/10/2024 Time 23:29 Disconnected consumption (MW) 4.67 Prior system demand (MW) 9607.00 Percentage of disconnection 0.049 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 33 kV Hualte - Quirihue / LT008CI1TR01----T0058 Type of installation Line Nominal voltage 33 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Quezada Escobar Address Av. President Riesco N°5561, floor 17, The Counts c. Identification of the element affected Line 33 kV Hualte - Quirihue / LT008CI1TR01--T0058 Owner of the fault element CGE Transmission S.A.74 RNCA , in the face of a single phase failure in phase C. The cause of the failure was the intervention of third parties, with the aim of stealing the line drivers in the vans between the structures N°425A and N°431, also causing damage to one of the posts of the mentioned section. d.2 Physical Phenomenon: VAN3: Robbery or theft. The company CGE Transmission S.A. forwards background to accredit the origin of the fault. d.3 Confirmation: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: 23 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates: 66 kV Linares “F22 The repair activities were performed by the company N. CGE Transmission S.A. indicates: “The replacement of posts and hardware in structures N°388 and N°389 the replacement by new driver in vain N°389 N°390 product of theft is carried out. Major Fault in line 66 kV EAF 029-2023 24-01-2023 detail is found in technical report MSTI and Annex III Curanilahue - Three Fitting Pines attached. On the other hand a point was detected to improve in the equation leading to the relay to the lockout state (79DTL). In the equation drive to Lockout (79DTL) where it says SOTF should say SOTFT.” Fall in line 66 kV Lucero The company CGE Transmission S.A. indicates that EAF 031-2023 27-01-2023 - Chillán corrective actions of short term. CGE Transmission S.A. indicates that - “The cables affected by third parties, associated to Disconnect line 66 kV currents, potentials and states of various cloths are not applied”. EAF 316-2023 Horcones - Curanilahue 27 S.A. 34-2023 Fernando - San Vicente 06-08-2023 Tomorrow of the same day, proceed with the replacement of the Tagua Tagua driver stolen between the structures 18 and 20A, finishing the works at 3:30 hours. The company CGE Transmission S.A. indicates: “The company CGE Transmission S.A. has carried out failure in line 66 kV EAF 380-2023 29-08-2023 repair work of the driver cut in the line of Rancagua - Rosario Transmission”. Failure in line 66 kV EAF 383-2023 30-08-2023 The company CGE Transmission S.A. points out: “It does not apply”. Charrua - Lucero The company CGE Transmission S.A. points out the following: “It fails in line 66 kV San “Reparation of line AT San Fernando - Chimbarongo. EAF 457-2023 27-10-2023 Fernando - Teno Performing electrical tests transformer T3 San Fernando”. The company STS S.A. indicates the following: “System of transmission of South Falla in line 66 kV Lucero S.A. it will review in the medium term the behavior of the EAF 481-2023 06-11-2023 KPU23.