Study for failure analysis EAF 505/2024 “Forced disconnection of the transformer N°3 110/23 kV of S/E Batuco” Date of issue: 06-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 14/10/2024 Time 20:33 Disconnected consumption (MW) 14.89 Prior demand of the system (MW) 9742.03 Percentage of disconnection 0.153 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Batuco / SE005T0835 Type of installation Substation Nominal voltage 110/23 kV Segment Local transmission Owner affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the failed element Name of affected element Transformer N°3 110/23 kV of S/E Batuco / ET04T0835SE005T0835 Owner missing element Transmistarera Legal society Francisco B.A. RUT. the pressure relief valve of the CTBC, giving way to the opening of the switches 52HT3 and 52ET3 associated to that transformer. The company Sociedad Transmisora Metropolitana S.A. attributes the automatic operation to the sulfation of the switches of the CTBC pressure relief valve of the transformer N°3. d.2 Physical Phenomenon: OPE26: Failure in protection system or control The company Sociedad Transmisora Metropolitana S.A. provides the following evidentiary background necessary to prove the physical phenomenon: or Maintenance of the last 24 months of the equipment involved. or Photographic Record of the equipment involved. d.3 Re-establishment: Re-establishment Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Re-establishment Physical Phenomenon in facilities of the same owner: There have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTION_CORRECTIVES The operation of the company STM Ocurator II. When analyzing the alarms received, a fault was identified in the La Reina feeder. Disconnection proceeded to perform the normalisation maneuvers of the Main MT3 Bar. Forced bar When analyzing the protection records it was identified that the protection EAF 238-2023 03-06-2023 12 kV S/E of the feeder The Queen operated, but her switch did not open. The Queen On Monday, June 5, 2023, a review of the entire protection scheme of the feeder The Queen (relay and switch) was carried out. The correct operation of the protection was checked. However, an intermittent problem was identified in the opening mechanism of the switch (specifically in the ratchet), which was corrected. The company STM II S.A. indicates the following: “Once the OA of the MT2T switch occurred, the Echique feeder was transferred from the MT3T Bar to the MT3P Bar. Personnel of the Operations Guard was present in the substation The Queen, so it proceeded to verify the condition of the installation, without finding any evidence of explosion. We attach the report of these tests. EAF bar 293-2023 05-07-23 Protection personnel rescued the records of the protections of the transfer 12 Ictinos feeder and the MT3T switch. The protection of the S/E KV switch N°2 The MT2T did not generate oscillography or event records. Queen In the early hours of Wednesday, July 12, 2023, tests were carried out on the protection of the MT2T switch, with satisfactory results. We attach the report of these tests. During the month of July, 2023, a review and verification of the wiring of the power transformers associated with the protection of the MT2T switch will be carried out to identify the cause of the operation and make the corrections if necessary.” STM II S.A. states: Disconnection “Once the failure occurred, the STM personal installation and forced of the contractor personnel was performed, and a visual inspection of the transformer was carried out. R of power N°3, of the control panel in room and of the EAF 397-2023 N°3 110/13.9 kV 07-09-2023 mechanical protections of the equipment, finding a connection duct with and N°4 110/12.5 fissure in the crate of the backflow relay of the CTBC, which proceeds to be cleaned, kV of S/E San drying and finally seal to be able to later normalize the transformer Cristóbal” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company STM II S.A. indicates: “Immediately happened the OA of the TR4, it was sent operations personnel, maintenance of protections and transformers. A visual inspection of the equipment was carried out, without identifying visible samples of forced discharges. It proceeded to rescue the events of the protections and it was transformed to these with satisfactory result. EAF 489-2023 10-11-2023 N°4 220/23.5 kV In addition, an electromechanic maintenance was carried out to the switch of the S/E Proacer 1 switch, operating part of the S/E 110V5 The Manzano, which caused the operation of its differential protection. Automatic opening of the company Sociedad Transmisora Metropolitana II S.A. points out that “during EAF 019-2024 switch 17-01-2024 the first fortnight of February 2024, will be carried out a review of the 52ET1A of S/E protections of the MT1A switch and of the Damascus feeder.” Chicureo The company STM S.A. indicates the following: “Immediately happened the OA of the Tr. N°2, was sent personnel of operations, maintenance of protections and of maneuvering equipment. A visual inspection of the equipment was carried out, not finding visible fault. Subsequent to this is requested the closure Disconnection of the switch of 220 kV of the Transformer N°2 energizando by the forced side of the high voltage. EAF 125-2024 transformer 31-03-2024 In parallel, tests of closure and manual opening of the 220/23 kV N°2 of switch on the MT side of the Transformer N°2, with results S/E The Manzano satisfactory, waiting for the MT distribution to be again reported during the maintenance of 20. Mador N°2 that is pending. This depends on the availability of the Proacer client.” Metropolitan Transmission Society S.A. points out: “Once present at the installation, STM personnel carried out a visual inspection without identifying electrical discharge samples. During the inspection, the CTBC counterflow relay was identified and no other protections operated were identified. The transformer gas monitor was reviewed finding the values within normal parameters. Authorization was requested to disconnect Power Transformer N°2, Disconnection proceeded to install personal protective land, after this, forced personnel executed the inspection of all the EAF 198-2024 protection junction boxes transformer 07-05-2024 mechanics which are located in the top of the Transformer. N°2 220/23 kV of Moisture was identified in the CTBC counterflow relay box, this was S/E Chicureo what caused the OA of this transformer. It proceeded to clean, dry and seal the CTBC counterflujo relay box, all the other boxes were checked to rule out In point 11 is attached photographic record. It should be noted that the wiring was found in good condition. Once the corrective maintenance is carried out the transformer is energized without observations”. Sociedad Transmisora Metropolitana S.A. indicates the following: “OA occurred, the attention was coordinated with the operation guard and maintenance personnel. Once present in the personal installation STM carried out an inspection, identifying the transformer master relay N°1 and operation alarm of the TR1 CTBC Buchholz relay. No protections operated (electric and mechanical) were identified. At 11:39 hours the transformer N°1 was energized and at 11:45 the 12 kV bar was energized. Then it coordinates with CGE the energization of the Fault in 3 feeders 12 kV of the N°1 bar, all without novelty. Transformer The morning of Saturday, June 15 the transformer for EAF 266-2024 14-06-2024 N°1 110/12 kV of investigating in greater detail the cause of this operation. Malco all the S/E enclosures were checked out. The pressure relief valve connection, which was the cause of this automatic operation. It proceeded to clean, dry and seal this box, all other connection boxes were checked to rule out any existing one in the same condition, no anomalies are detected. Once the corrective maintenance, revised and sealed the other unions, the transformer was energized without observations.” Disconnection The company STM S.A. indicates: “We are in the process of the forced replacement of EAF bar 310-2024 17-07-2024 of the protection of the MT3P switch, this should be replaced before N°3 12 kV of S/E of March 2024.” Macul FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Society Transmitter Metropolitan S.A. points out that “In the course of the repair of this fault, it was detected that the position of the feeder Waters Claras was damaged, affecting both the switch and the contact tulips. Due to the magnitude of the damage in the components, MT24 proceeded to disconnect the power supply position of the EAF Clara. N°3 to position N°45 of the MT Bar N°6, within the same bar 23 kV N°3 substation. of S/E Lo Boza Additionally the repair of the lightning rod of the transformer N°3 was carried out, which was energized again on Monday, August 5. In turn, that company points out that “The supplier will be contacted to request factory spare parts and evaluate if it is possible to repair the sinister position.” Operation of the Metropolitan Transmitter Society S.A. points out that “it must be verified by SDAC in SS/EE that the order of TRIP was not executed to the SE San José, being that the command EAF 403-2024 Chacabuco, Lo 02-08-2024 is activated in the alarm box of the SDAC”, and that “The Boza, Quilicura and time stamp of the SDAC must be corrected by STM”. Pajaritos The company Sociedad Transmitora Metropolitana S.A. indicates the presence of a higher pole during the inspection of power N° 4-2025, this part of the transformation is removed from the N°. 2 110/12 kV of the valve connection box pressure relief, identifying itself as the S/E The Cistern motive of the automatic operation. After performing corrective maintenance, checking and sealing the other unions, the transformer was reenergized without any additional observation.” The company Sociedad Transmitadora Metropolitana S.A. indicates: “Once the OA of the MT1 switch occurred, it proceeded to review and verify the integrity of the installation, found operated its protection and its master relay (86B1). No samples of discharges or faults were evidenced in the installation. The control center performed maneuvers in the switches 12 opening of the kV of the three feeders supplied by this bar. The switch 52CT1 EAF 446-2024 25-08-2024 86B1 was normalized and a voltage test was carried out in the MT1 bar with the result of S/E The satisfactory. Subsequently, the 12 kV switches of the three feeder Valledor supplied by this bar were closed. The identification of the morning of Wednesday August 28, 2024, the protection was carried out. ion of the Swiss feeder was defective. It is attached work permit associated with this activity.” Number of faults (no matter how physical phenomenon) in the same installation: There have been 3 failures in the same affected installation during the last 24 mobile months, corresponding to the Studies for the analysis of Fault EAF 138-2023, EAF 271-2023 and EAF 008-2024. d.4 Electrical phenomenon BU63G: Buchholz. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the transformer N°3 110/23 kV of S/E Batuco, which, according to the data supplied by the owner in the report of the fifth day, is a transformer ABB with serial number PT0012/1, with an installed capacity of 37.5 MVA and nominal voltage of 110/23 kV, with put into service the year 2000 and an estimated useful life of 30 years. In this regard, the company Sociedad Transmisora Metropolitana S.A. Attachs information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS. 01: Colina. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (16-10-2024) (21-10-2024) Metropolitan Transmitter Society S.A. (STM S.A.) 15-10-2024 21-10-2024 Enel Distribution S.A. 15-10-2024 22-10-2024 2. Description of equipment affected to. Generation system b. Transmission system Affected element Segment Time Dec. Time Norm. S/E Batuco ST Zonal Transformer N°3 110/23 kV 20:33 05:35 (*) S/E Batuco ST Zon Bar N°3 20:33 20:36 - The times indicated correspond to the information provided by the company Transmitter Metropolitan Company S.A. and the coordinator's records SCADA. (*) Hours corresponds to the day 15/10/2024. c. Consumption Sub-station Feeder/ Comuna Loss % Customers H. H. H. P year Consumption Affected Dispon. s companies Sociedad Transmisora Metropolitana S.A and Enel Distribución S.A. 3. Estimation of energy not supplied Sub- Feeder/ Company Type of time loss ENS Station Pais Client Consumption (MW) Indispon. (h) Dec. (MWh) S/E Batuco Batuco / E22 Enel Distribution S.A. Regulated 3.02 0.05 0.05 0.2 S/E Batuco Colina / E21 Enel Distribution S.A. Regulated 3.38 0.05 0.05 0.2 S/E Batuco Liray / E20 Enel Distribution S.A. Regulated 5.35 0.05 0.07 0.4 S/E Batuco Chicureo / E19 Enel Distribution S.A. Regulated 3.10.05 0.08 0.3 Customers Regulated : 1.1 MWh Free Clients : Total Recovery : 1.1 MWh - The amounts and times indicated correspond to the information provided by the companies Sociedad Transmidora Metropolitana S.A and Enel Distribution S.A. - Actual recovery curve v/s 20: 20:38 2036 2037 203% Power Time Range Recovery (MW) Recovery (h) (MW/h) First 80 % 11.91 0.08 142.94 Last 20 % 2.98 0.08 35.74 100 % Total 14.89 0.08 178.68 4. Description of configurations at pre-failure and post-failure times Pre-failure system demand: 9742.03 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, pre-failure, using the power plants El Toro (U1, U2, U3 and U4), Ralco (U1 and U2) and Rapel (U2). Operation Scheduled In Annex No1 the details of the generation scheduled for October 14, 2024 is attached. Royal Operation Annex No2 attaches the details of the actual generation of October 14, 2024. Central Movement and Daily CDC Report The details of the movement of power plants and daily CDC report for October 14, 2024.