Study for failure analysis EAF 504/2024 “On-line failure 66 kV Alonso de Ribera - Chiguayante” Date of issue: 05-11-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 12/10/2024 Time 14:25 Disconnected consumptions (MW) 16.80 Prior system demand (MW) 8730.4 Percentage of disconnection 0.192 % Rating Apagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV Alonso de Ribera - Chiguayante / LT065CI1TR01----T0058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Quezada Escobar Address Av. President Riesco N°5561 floor 14, Las Condes. 3. Identification of the affected element Line 66 kV Alonso de Ribera - Chiguayante / LT065CI1TR01---T0058 Owner of the missing element CGE Transmission S.A.A.A. RUT.1 R operation of the protection of the end Alonso de Ribera, in front of a fault occurred in the line. As indicated by CGE Transmitación S.A., the cause of the failure was the break of one of the bolts that sustains the cross-section of the structure N°12 of the above-mentioned line, which caused the displacement of the cross-section and the loss of isolation in phase “C”. d.2 Physical Phenomenon: OPE10: Failure of material, fatigue, corrosion, tearing, etc. The company CGE Transmitación S.A. sends the background to accredit the physical phenomenon. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Yes there have occurred faults in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONs_CORRECTIVES_CP ACTIONS during the same owner's: Yes year. • “On 11/11/2022 was carried out 66 kV Parral-Cauquenes considering this emergency repair disconnection of the LT Parral - problematic. For the project previously EAF 416_2022 line 66 kV Parral - 11-11-2022 Cauquenes between structures 17 and 18. These mentioned are already finished the stages Cauquenes works have finished the same day of study engineering detail and acquisition of the approximately 20:05 hours remaining the required material line. Currently is in progress the one in condition to enter service.” tender stage for the process of installation of the dampers. The company CGE Transmission S.A. points out: Disconnection “At the moment the company CGE Transmission S.A. did not indicate actions EAF 418_2022 forced line 66 kV 12-11-2022 replacement of the chain of insulation damaged in long term corrective. Three Pines - Lebu structure 598 of the LT 66 kV Tres Pinos-Lebu.” The company CGE Transmission S.A. indicates that it has failed to perform the replacement of the CAGE3 transmission device. Oper applies to carry out corrective actions in the long term. S/E Rauquén Power Systems model NOVA and control Form6. This replacement finished on January 26, 2023. Failure on line 66 EAF 069_2023 kV Parral - 13-02-2023 Not indicated. Cauquenes The company CGE Transmission S.A. indicates that it will carry out “review of the isolation of the phases The company CGE Transmission S.A. indicates the following: surrounding in structure E598, within the month “Review of the isolation in the line LT Tres Pinos-Lebu of February 2024”. In the next 3 months of the 2024. The company Frontel S.A. does not indicate actions The company Frontel S.A. does not indicate corrective actions. Corrective. Failure in line 66 kV The company Eolic Park Lebu-Toro SpA experts indicate The company Eolic Park Lebu-Toro SpA indicates the EAF 023_2024 20-01-2024 These three reverse pines - Lebu will be the following protections of PEL, in case of PEL, the case of PELs of protections. The company CGE Transmitación S.A. notes that “CGE Transmitación S.A. notes that “it fails in line 66 kV The company CGE Transmitación S.A. points out that “it does not EAF 066_2024 09-02-2024 proceeded to repair the line with conductor Parral - Cauquenes applies”. The company CGE Transmitación S.A. points out that it fails in the closing The company CGE Transmitación S.A. carried out tasks as follows: “Exercise activities of the preventive maintenance switch to the switch 52E5 of S/E EAF 195_2024 07-05-2024 switch, revision and repair of 52E5 of S/E Mariscal, according to the request of disconnection of mechanical interlocking, carried out on the 07-05-Mariscal N°20247770. 2024”. The company CGE Transmitación S.A. indicates: “Revision with dron of the line of transmission affected, structures and cable guard cable, it is predicted its execution for the last days of June 20. a Estrella - 13-05-2024 carried out on 13/05/2024. repair of earth laying insulation structure Quelentaro Repair of phase conductor with strands N°8, and review of preformed damaged repair, carried out on 13/05/2024”. structure N°9, is predicted to be executed for the last days of June 2024. Washing of structures of the affected transmission line, cable guard section, is predicted to be executed for the last days of July 2024.” Disconnection The company CGE Transmission S.A. indicates: forced from the “With date 17-05-2024 is carried out the replacement The company CGE Transmission S.A. does not indicate actions EAF 217_2024 transformers 17-05-2024 of the damaged support insulator and the other two long-term corrective ones. N°2 and N°3 66/23 kV as preventive measure.” of S/E Three Pines The company CGE Transmission S.A. indicates the following: “The partial consumptions of S/E are transferred from the company CGE Transmission S.A. indicates the following: Failure of the line 66 Marquis of the cut to S/E. June Marquesa vain between structures N°18 and N°19. of 2024.” An affected part of driver will be sent for analysis to determine subsequent actions in June 2024.” CGE Transmission S.A. indicates the following: Failure to close “Repair damaged rail 52C14 equipment. EAF 272_2024 switch 52C14 17-06-2024 Not indicated. Further details can be found in Annex of S/E Quiani Probatory”. The company CGE Transmission S.A. indicates: “It fails in closing will request the cloth C5 to make measurements EAF 408_2024 52C5 switch from 04-08-2024 Not indicated. Electrical and mechanical operation verification, to S/E Colonel performed at maximum at 30 September 2025.” The company CGE Transmission S.A. indicates: “Circuito 52E3 will be opened with consumptions 52C5 switch from 04-08-2024 not indicated. Electrical and mechanical operation verification, to S/E Transmission S.A. indicates: “Program EAF 433_2024 no more details of the cloth E3 from S/E to S/E. Six faults have occurred in the same affected installation, during the last 24 mobile months, corresponding to the Studies for the Analysis of Fault EAF 066-2023, EAF 149-2023, EAF 406-2023, EAF 423-2023, EAF 127-2024 and EAF 247-2024. d.4 Electric phenomenon DI21N: Residual distance. e. Installation details, equipment or element where the fault occurred The affected installation corresponds to line 66 kV Alonso de Ribera - Chiguayante, line that has a length of 15.7 km, has a bare copper conductor of 2/0 AWG, a capacity of 41 MVA (at 25°C with sun and nominal tension) and was put into service in 1967 according to the technical information available on the Coordinator's Infotechnical platform. The company CGE Transmitación S.A. submitted background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 The General Electric Company S.A. indicates: “Urbano” and “Rural”. g. Propion of the owner regarding the origin of the Force Major.