Study for failure analysis EAF 503/2024 “Forced bar disconnection 23 kV N°1 of S/E Lampa” Date of issue: 05-11-2024 1. General description of interruption a. Date and time of failure Date 12/10/2024 Time 00:06 Disconnected consumptions (MW) 52.22 Prior system demand (MW) 9106 Percentage of disconnection 0.617% Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Lampa / SE020T0835 Type of installation Substation Nominal voltage 220 and 23 kV Segment Dedicated transmission Owner failed installation Society Transmitter Metropolitana S.A. RUT 77.611.611.649-1 Legal Representative Francisco Alliende Address Bulnes 441, Osorno c. Identification of the failed element Name of affected element Feeder N°1 Accer - AZA Owner failed element Enel Distribution Chile S.A. RUT 96.800.570-7 Legal Representative Víctor Olivos (Gerent General) Address Santa Rosa, floor 8A. The cause of the forced disconnection, as reported by STM S.A., was due to “a disturbance in the network of MT of the feeder Acería”. d.2 Physical Phenomenon: OPE6: Failures in third-party installations or in another segment. d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Physical Phenomenon in facilities of the same owner: No faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. Number of faults (without import Physical Phenomenon) in the same installation: There has been 1 failure in the same affected installation, during the last 24 mobile months (EAF 513/2023). d.4 Electrical Phenomenon PR51: Protection of phase-time overrunning. e. Company Transmitter Metropolitana S.A. forwarded the background regarding the maintenance carried out to S/E Lampa during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Proprietary proposal regarding the origin of the fault Enel Distribution Chile S.A. points out: External h. Comune where the fault is presented 13302: Lamp i. Date of delivery of the information to the Coordinator 48 hours report Coordinated 5 days report (14-10-2024) (18-10-2024) Enel Distribution Chile S.A. (Enel Distribution) 12-10-2024 23-12-2024 Society Transmitter Metropolitana S.A. (STM S.A.) 12-10-2024 17-10-2024 2. Description of the equipment affected to. Generation system b. Transmission system Affected Element Segment Time Dec. Hora Norm. S/E Lampa ST Dedicated Bar 23 kV N°1 00:06 02:01 - The hours indicated are as indicated by the company STM S.A. c. Consume 1st. 3. Estimate of energy not supplied Sub-Station Feeder/Company Type of time loss ENS Customer Product Consumption Indisponible. Dec. (MWh) (MWh) (h) (h) Lamp Acería - AZA / NI Enel Regulated Distribution 52.22 1.92 1.92 107.8 Customers Regulated : 107.8 MWh Free Customers : MWh Total : 107.8 MWh - The amounts reported by the companies Enel Distribution Chile S.A. and STM S.A. - Expected recovery curve v/s actual recovery.2:24 2:09 1:55 1:40 1:12 0:57 0:43 0:28 0:14 100.0% Real recovery expected No differences are observed between the actual recovery schedules compared to the respective primary bars availability schedules to recover the affected consumptions. - Average speed of recovery Rango Power (MW) speed prior recovery (h) (MW/h) 23.04 % previous failure 1.04 % MNCi92 a Control distributed frequency in the SEN prior to failure, by means of the plants: Angamos (AN1 and ANG2), Angostura (U1 and U2), Colbún (U1 and U2), Guacolda (U1 and U3) and Rapel (U1, U2 and U3). Operation programmed In Annex No1 is attached the detail of the generation scheduled for October 12, 2024. Operation Real In Annex No2 is attached the detail of the actual generation of October 12, 2024. Movement of power stations and daily report of the CDC In Annex No3 is presented the detail of the Movement of Power Plants and Daily Report of the CDC for October 12, 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for October 12, 2024. Status and configuration prior to the failure Previo to failure, the feeder N°1 Acerías - AZA of S/E Lampa was fed from the transformer N°3A 220/23 kV, last radial and exclusive. Other relevant background of the MT° SMT Metropolitan S. Door Acería”. “As can be seen in the unilinear [...], the feeder Acería (E1) is the only load connected to the 23kV bar n°1 of the S/E Lamp (Tx Dedicated) and the 52ET3 switch is the first cutting element in the event of a failure or disturbance in the MT network or downstream. Therefore, the operation of this switch is the right thing to clear any water failure under the installation (Dx segment or Client) and does not affect any other consumption (free dedicated customer bar).