Study for failure analysis EAF 503/2024 “Forced bar disconnection 23 kV N°1 of S/E Lampa” Date of issue: 05-11-2024 1. General description of interruption a. Date and time of failure Date 12/10/2024 Time 00:06 Disconnected consumptions (MW) 52 Prior system demand (MW) 9106 Percentage of disconnection 0.571% Rate of disconnection Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Lampa / SE020T0835 Type of installation Substation Nominal voltage 220 and 23 kV Segment Dedicated transmission Owner Faulted installation Metropolitan Transmitter Society S.A. RUT 77.61.649-1 Legal Representative Francisco Alliende Address Bulnes 441, Osorno c. Identification of the failed element Name of the affected element Feeder N°1 Accer - AZA Owner failed element Enel Distribution Chile S.A. RUT 96.800.570-7 Legal Representative Víctora Olivos (Gerent General) Address Santa Rosa, floor 8, Santiago d'E Fault of origin The reason for the forced disconnection, as reported by STM S.A., was due to “a disturbance in the network of MT of the feeder Acería”. d.2 Physical Phenomenon: OPE6: Failures in third-party installations or in another segment. The company Sociedad Transmisora Metropolitana S.A. partially submitted the evidence associated with the same owner’s indicated physical phenomenon. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: No faults have occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. Number of faults (without the physical phenomenon) in the same installation: There has been 1 failure in the same affected installation, during the last 24 mobile months (EAF 513/2023). details of the failure point are available, it is presumed an unexpected increase of the demand or a failure inside the client's facilities. Sociedad Transmisora Metropolitana S.A. forwarded the background regarding the maintenances carried out to S/E Lampa during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Proprietary proposal regarding the origin of the failure Not reported. h. Comune where the failure is presented 13302: Lamp i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (14-10-2024) (18-10-2024) EnEl Distribución Chile S.A. (EnEl Distribución Chile S.A. (EnEl Distribución) 12-10-2024 Unrecorded Sociedad Transmisora Metropolitana S.A. (STM S.A. (S.S.S.S.S.S.) 12-10-2024 17-10-2024 2. Description of the equipment affected a. Disruption system b. Transmission System Affected Item Segment Tramo Time Dec. Hora. S. S. S/E. S. S/E. S/E Lampa S/E Lampa S. S. S/E Lampa ST Dedicado Barra 23 kV. (S. (S. S. S. S. S. (S. S. S. S. S. S. S. S. S/E. S. (S.S.S.S.S.S. (S.S.S.S.S.S.S.S.S.S. S/S.S.S.S.S.S.S.S. S/S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S 0 0.571 1 00:06 02:02 02:02 Total: 52 MW 0.571 % 1 - The amounts and times indicated correspond to the information reported by the companies Enel Distribución Chile S.A. and STM S.A. 3. Estimation of the energy not supplied Sub-Station Feeder / Company Type of time loss ENS Client Consumption Indispon. Dec. (MWh) (MWh) (h) Lamp Acería - AZA / NI Enel Distribución Regulado 52.00 1.93 1.93 100.5 Clients Regulated : 100.5 MWh Free Customers : MWh Total : 100.5 MWh - The amounts indicated correspond to the information provided by the companies Enel Distribución Chile S.A. and STM S.A. - Recovery curve expected v/s actual recovery. 2:24 2:09 1:55 1:40 1:26 0:57 0:43 0:28 0:14 100.0% Real recovery expected There are no differences between the actual recovery times compared to the availability times of the respective primary bars (M/s) Speed (M) Rate). After failure System demand prior to failure: 9106 MW Frequency regulation Frequency distributed control in the SEN prior to failure, by means of the power plants: Angamos (AN1 and ANG2), Angostura (U1 and U2), Colbún (U1 and U2), Guacolda (U1 and U3) and Rapel (U1, U2 and U3). Operation programmed In Annex No1 is attached the detail of the generation scheduled for October 12, 2024. Operation Real In Annex No2 is attached the detail of the actual generation of October 12, 2024. Movement of power stations and daily report of the CDC In Annex No3 is presented the detail of the Central Movement and Daily Report of the CDC for October 12, 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for October 12, 2024. State and configuration prior to failure Previo to failure, the feeder N°1 Acerías - AZA of S/E Lampa is fed radial from the transformer N°3A/23 kV. According to Saturday, the only OTCS MT (MT3) side of the S/E Lampa Transformer N°3, due to a disturbance in the feeder’s network of MT Steel. “Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other ongoing maintenance.