Study for failure analysis EAF 502/2024 “Fault in circuit N°1 of line 66 kV Pullinque - Los Lagos” Date of issue: 05-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 11/10/2024 Time 17:20 Consumptions disconnected (MW) 21.39 Prior system demand (MW) 9564.73 Percentage of disconnection 0.224 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of installation Tramos del circuito N°1 of line 66 kV Pullinque - Los Lagos / LT069CI1TR03----T0002 LT069CI1TR04----T0002 Type of installation Line Nominal tension 66 kV Segment Zone transmission Owner affected installation Transelec S.A. RUT 76.555.400-4 Legal Representative Arturo Le Blanc Circuit Orinoco N°90, floor 14, Las Condes c. Identification of the missing element Name of the affected element N°32 of the section Pullinch 66. There was the forced disconnection of the 66 kV S/E Panguipulli bar, by operation of a low voltage protection, during the period of reconnection of the circuit N°1 of the line 2x66 kV Pullinque - The Lakes, which had previously been disconnected by protection operation. The cause of the failure that caused the disconnection of the circuit N°1 of the line 2x66 kV Pullinque - The Lakes, and the subsequent disconnection of the bar 66 kV of S/E Panguipulli, is attributed to a discharge in an insulator of the structure N°32 of the aforementioned circuit, due to loss of insulation. d.2 Physical phenomenon: DIS1: Loss of isolation. d.3 Confirmation: Repetition of the same physical phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Insulators of the structures, which are exposed in highly polluting environments, silicone coverage had been implemented in certain sections of the installation, whose nature requires a much lower frequency of washing than without coverage. However, there was the loss of insulation by polluting materials in the installation. Immediately after the occurrence of failure, it went into evaluation to resume the washing of the structures as a provisional measure, while analyzing the quality of the coverage applied to the insulators.” CGE Transmitación S.A. notes “Fault occurred in third-party facilities, so there are no short-term actions of responsibility of CGE Transmitación S.A.” Hidroelectrica Río Huasco S.A. notes that “does not apply”. In line 110 kV EAF 407-2022 06-11-2022 Maitencillo - Vallenar Long-term corrective actions: Transelec S.A. notes that “With the objective of reducing the suspension of polluting materials on the insulators of the structures, which are exposed in highly polluting environments, silicone coverage had been implemented in certain sections of the installation, whose nature requires a much less frequent washing. or that without coverage. However, the loss of insulation by polluting materials occurred in the installation. Immediately after the occurrence of failure, it entered into evaluation to resume the washing of the structures as a provisional measure, while analyzing the quality of the coverage applied to the insulators”. CGE Transmitación S.A. notes “Fault occurred in third-party installations, so there are no short-term actions of responsibility of CGE Transmitación S.A.” Hydroelectric Río Huasco S.A. notes that “does not apply”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company Transelec S.A. points out the following: “Within the short-term corrective actions carried out to the installations following confirmation of cause of failure due to contamination of phase B lightnings of the J2 cloth of S/E Lagunas, proceed to the decoupulation of the affected equipment and to the washing of the rest of the equipment affected by contamination. As long-term actions are being evaluated, with date to report. In relation to the unwanted operation of the protection of Siemens JS1 system, SL87, 1 Matilla indicates as a system the disabling of the operation of zone 1 in order to be able to avoid possible unwanted operations while continuing to fail on line 220 kV San EAF 255-2023 13-06-23 the investigation of the cause of its operation on June 13, 2023 Simon - Lagunas. Together with this and for the same reasons, the operation of zone 1 of system 2, relay Siemens 7SL87 of the J1 cloth of S/E Matilla was prevented in a preventive manner. On the other hand, as corrective actions in the long term we indicate that the relevant consultations have been carried out to the manufacturer on the operation of the relay in question and in parallel we are carrying out laboratory tests that allow us to determine the cause of improper operation.” As long-term actions, Transelec S.A. indicates that it evaluates the replacement of the failed lightning rod in the J2 cloth of S/E Lagunas with date to be confirmed. Transelec S.A. states the following: “With regard to the corrective actions of short term carried out to the installations after the confirmation of the cause of failure due to contamination of the pararrheys, proceeds from phase B Laguna S/E of the cloth, J.A. As long-term actions, we are evaluating its replacement, with date to be reported. In relation to the unwanted operation of the Siemens 7SL87 protection, system 1 of the J1 cloth of S/E Matilla, we indicate as corrective action in the short term, the disabling of the operation of zone 1 in order to be able to avoid possible unwanted operations while continuing to fail on line 220 kV San EAF 256-2023 13-06-23 the investigation of the cause of its operation on June 13 of Simon - Lagunas 2023. Along with this and for the same reasons, the operation of zone 1 of system 2, relay Siemens 7SL87 of the J1 cloth of S/E Matilla. On the other hand, as corrective actions in the long term, we indicate that the relevant consultations have been carried out to the manufacturer on the operation of the relay in question and in parallel we find ourselves carrying out laboratory tests that allow us to determine the cause of improper operation. The company Transelec S.A. points out the following: “Within the short-term corrective actions carried out to the installations after the confirmation of the cause of failure due to contamination of the lightning rod of phase B of the J2 cloth of S/E Lagunas, the decoupling of the affected equipment and the washing of the rest of the equipment affected by pollution is proceeding. As long-term actions are being evaluated its replacement, with date to be reported. In relation to the unwanted operation of the protection Siemens 7SL87, system 1 of the J1 cloth of S/E Matilla, we indicate as corrective action in the short term, the disabling of the operation of zone 1 in order to be able to avoid possible unwanted operations while continuing the operation of the line Fault 220 kV EAF 257-2023 13-06-23 the investigation of the cause of its operation on 13 June of Lagunas - San Simón 2023. Along with this and for the same reasons, the operation of zone 1 of the system 2 relay Siemens 7SL87 of the J1 cloth of S/E Matilla has been prevented in a preventive manner. Relé in question and in parallel we find ourselves carrying out laboratory tests that allow us to determine the cause of the improper operation.” As long-term actions, Transelec S.A. indicates that it evaluates the replacement of the failed lightning rod in the J2 cloth of S/E Lagunas with date to be confirmed. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Short-term corrective actions: Transelec S.A. notes that “forced course interventions are requested to carry out washing tasks of the structure N°84 and those adjacent to it which materialized between 22 and 24 March 2024 and that on the basis of the above preventively carried out washing of Fault in line 220kV Pan of EAF 116-2024 22-03-2024 structures of the line 220 kV Isolated Sugar Pan - Miner TECK CDA Sugar-Minera Teck CDA between structures N°02 to N°75 to N°107 and N°110 to N°129”. Innea 13.8 kV San Vicente - 19-05-2024 phase C, replacement plan of similar insulators in the other Inchalam phases, in addition to the similar insulators in surrounding cloths”. Failure on the line 66 kV Transelec S.A. indicates: “Not applicable. The behavior EAF 477-2024 15-09-2024 Charrúa - Laja of the Transelec installations was correct”. Number of faults (without importing Physical Phenomenon) in the same installation: Failures have occurred in the same affected installation, during the last 24 months mobile (EAF 062-2024, EAF 063-2024 and EAF 342-2024). d.4 Electric phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to an insulator of the structure N°32, associated to the driver of phase C, located in the Pullinque - Tap Panguipulli section N°1 of the line 2x66 kV Pullinque - Los Lagos, which is reported with respect. n urban or rural according to DS 327/1997 The company SAESA S.A. points out “Low and Very Low” for the Panguipulli feeder and “Very Low” for the feeders Pullinque, Malalhue and Lican Ray. g. Proprietary proposal regarding the origin of the Internal fault. Transelec S.A. refers the following background in support of the proposal of the origin of the fault: • Technical report. • Letter to the Regional SEC. • Photographic records. h. Comune where the failure is presented 14108: Panguipulli. i. Date of delivery of the information to the Coordinator 5 day report Coordinated (13-10-2024) (18-10-2024) Transelec S.A. 11-10-2024 18-10-2024 Austral Society of Electricity S.A. (SA) 11-10-2024 Pullin 17-10-2024 South transmission system S.A. (STS) 11-10-2024 18-10-2024 2. Description of the equipment affected to. Generation system b. Transmission system Affected element S.A. nque - Los Lagos successfully reconnected at both ends. c. Consumptions Sub-Station Feeder/ Commune Loss of % Customers H. H. H. P year Consumption Affected Dec. Dispon. Norm. (MW) pre-fall S/E Panguipulli Pullinque / E1 Panguipulli 3.40 0.036 3182 17:20 17:27 17:28 Lanco, Loncoche and S/E Panguipulli Malalhue / E2 6.19 0.065 3709 17:20 17:27 17:28 Panguipulli Lanco, Loncoche, S/E Panguipulli Lican Ray / E3 Panguipulli and 4.83 0.050 17:20 17:27 17:28 Villarrica Los Lagos and S/E Panguipulli Panguipulula / E4 6.97 0.073 6922 17:27 17:28 Total Panguipulli Company: 21.39 MW 0.24 % 20527 - The amounts reported by SAESA. - (*) Includes free customers connected to the distribution network. - Expected recovery curve v/s real recovery. There is no significant difference between expected recovery schedules and actual recovery of the affected consumptions. - Average recovery speed. Range Power (MW) Time recovery (h) Recovery speed (MW/h) First 80 % 17.11 0.13 131.63 Last 20 % 4.28 0.13 32.91 100 % Total 21.39 0.13 164.54 1 1 1 1 1 1 1 1 1 1 1 1 7 7 7 7 7 7 7 7 7 :3 :2 :2 :2 :2 :2 :2 :2 :2 0 0 9 8 7 6 5 4 3 2 1 0 1 5 .9 % R e c u p 4 4 e ra .8 % c i n e sp e ra d a R e c 6 7 .4 % u p e r e r e r e r e c 6 0 0 0 0 0 0 %