Study for failure analysis EAF 501/2024 “Forced disconnection of the transformer N°3 220/6.9 kV of S/E Farellón” Date of issue: 04-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 10/10/2024 Time 08:22 Disconnected consumptions (MW) 50.00 Prior system demand (MW) 9329.84 Percentage of disconnection 0.536 % Appagon Rating Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of installation S/E Farellón / SE079L0120 Type of installation Substation Nominal voltage 220/6.9 kV Segment Dedicated transmission Owner affected installation Minera Escondida Ltda. RUT 79587210-8 Legal Representative Álvaro Yañez Y. Address Avenida de la Minañera 501 Antofagasta. c. Identification of the failed element Name of the affected element Transformer N°3 220/6.9 kV S/E Farellón / ET04L0120SE079L0120 Owner of the Fault Legal element Escondida Ltda. l 87T, opening the switches 52JT3 and 52DT3 associated to that transformer.The company Minera Escondida Ltda. attributes the operation of the differential protection to a poorly adjusted cable belonging to phase B. d.2 Physical Phenomenon: OPE26: Failure in protection system or control The company Minera Escondida Ltda. gives the following evidentiary background necessary to prove the physical phenomenon. or Maintenance of the last 24 months of the equipment involved. or Oscillographic Record and of the events of the protections involved. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Reiteration Physical Phenomenon in facilities of the same owner: A failure has occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_CORRECTIVA ACTIONS The company Escondida Ltda. indicates: “A has been carried out the attention of the fault in the field, reviewing equipment. ansformator T3 EAF 405_2022 02-11-2022 During a disconnection of the transformer the signals 220/69 kV of S/E that arrive to the Qualitrol team will be reviewed. At the moment the Sulphurius shot by overtemperature of the equipment and the Qualitrol in observation is lifted”. Number of faults (no matter Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon PR87T: Transformer differential protection. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the transformer N°3 220/6.9 kV of S/E Farellón, which, according to the data reported by the owner and supported by the Coordinator Infotechnical platform, is a triphasic ABB transformer with configuration Dyn1, with capacity of 36 MVA and nominal voltage of 220/6.9 kV, with neutral connection solidly landed on the BT urban side and with service during 2019. 97 does not apply. g. Proprietary proposal regarding the origin of the internal fault. h. Commune where the fault is presented 2101: Antofagasta. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (14-10-2024) (17-10-2024) Escondida Minera Ltda. 10-10-2024 17-10-2024 2. Description of the equipment affected to. Generation system b. Transmission system Affected element Segment Stage Time Dec. Time Norm. S/E Farellón ST Dedicated Transformer N°3 220/6.9 kV 08:22 11:17 S/E Farellón ST Dedicated Barra N°3 08:22 11:22 - The schedules indicated correspond to the information provided by the company Minera Escondida Ltda. and the records SCADA of the Coordinator. c. Consumption Sub-Estation Feeder/ Comuna Loss de % Clientes H. H. H. P year Consumption Affected Desc. Dispon. (MW) Prefall S/E Farellón - Antofagasta 5:22 h) Escondida S/E Farellón - Libre 50.00 3.00 3.00 150.0 Ltda. Customers Regulated : MWh Free Customers : 150.0 MWh Total : 150.0 MWh - The amounts and schedules indicated correspond to the information provided by the company Minera Escondida Ltda. - Expected recovery curve v/s real recovery. 00:00 00:00 00:00 00:00 00:00 00:00 00:00 00:00 100% Real recovery expected There are no differences between the expected recovery schedules and actual recovery for the affected consumptions. - Average speed of recovery. Power Speed Range Recovery (MW) Recovery (h) (MW/h) First 80 % 40.00 3.00 13.33 Last 20 % 10.00 3.00 3.33 100 % Total 50.00 3.00 16.67 4. Description of the configurations in the moments prior to and after failure of the system prior to failure: 9329.84 MW Frequency Control Regulation Distributed Frequency in the National Raectrico System, prior to failure (U) 3.33 % Total 50.00 3.00 3.00 16.67 4. The details of the actual generation of the day 10 October 2024 are attached in Annex 2 to the Royal Operation 2024. Central Movement and Daily Report of the CDC The details of the movement of the power stations and the daily report of the CDC for 10 October 2024 are presented in Annex 3.