Study for fault analysis EAF 500/2024 “Fault on line 66 kV Parral - San Carlos” Date of issue: 30-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 09/10/2024 Time 14:41 Disconnected consumptions (MW) 14.70 Prior system demand (MW) 9588.71 Percentage of disconnection 0.150 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Parral - San Carlos / LT301--------T0058 Type of installation Line Nominal voltage 66 kV Segment Zoneal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iv Quezada Escobar Address Av. President Riesco N°5561, floor 17, The Counts. c. Identification of the failed element Name of the missing element Parral line - San Gregor 66 kV / LT301TI1TR04T0058T0058 Owner of the missing element CGE Transmission S.74E Automatic address 66 kV kV Parral - San Carlos, through the operation of its protection of distance from phases in first zone. The company CGE Transmitación S.A. declares that the operation of the above mentioned protection was due to the fall of a tree on the conductors, cut by third parties without prior coordination, between the structures N°311 and N°312. d.2 Physical Phenomenon: ARB2: Fall of tree on the line or installation. In this regard, the company CGE Transmitación S.A. refers the following background in support of the declared physical phenomenon: • Maintenance of the last 24 months on line 66 kV Parral - San Carlos. • Photographic record with date, time and UTM coordinates of the failure point. • Mention in the periodic maintenance reports about trees that involve risks in the line section in question. • Prunes carried out in the last 24 months. • Police Part N°131313. Public Prosecutor of Parral. Without prejudice to the above, the following information is pending: • Jurada declaration that it complies with Article 111, paragraph 4, of the N5 of the statement that it is not listed in the a third party, accompany the communications carried with it, in order to avoid the event occurred (although attached a letter, this has a date after the fault in question). d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: There have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA-ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Fall in line 33 EAF 387-2022 kV Hualte - 20-10-2022 The company CGE Transmission S.A. points out that “Do not apply”. Quirihue Falla in line 33 The company CGE Transmission S.A. indicates the following: “The EAF transmission line 430-2022 kV Hualte - 23-11-2022 Time of the reconnector” Quirihue Line 66 kV CGE Transmission S.A. AF 432-2022 kV Los Peumos - 24-11-2022 corrective actions”. Curacautín Fault online 66 The company CGE Transmission S.A. indicates that EAF 435-2022 kV Victoria - 28-11-2022 corrective actions in the short or long term do not apply. Angol Fault online 33 The company CGE Transmission S.A. indicates that EAF 436-2022 kV Hualte - 29-11-2022 corrective actions in the short or long term apply. Quirihue Fault online 66 The company CGE Transmission S.A. indicates that EAF 496-2022 kV actions do not apply Tres Pinos - 26-12-2022 corrective actions in the short or long term. Lebu FALLA-ID NAME_FALLA DATE_FALLACTIONS_CORRECTIVES Fault online 66 EAF 010-2023 kV Curanilahue - 06-01-2023 CGE Transmission S.A. three pines Fault in line 66 EAF 035-2023 kV The Peumos - 30-01-2023 The company CGE Fault S.A. 247-2023 66 kV Los Peumos 08-06-2023 The company CGE Transmission S.A. points out: “It does not apply”. - Curacautín Falla in line EAF 248-2023 66 kV Victoria - 08-06-2023 The company CGE Transmission S.A. points out: “It does not apply”. Collipuli Falla in line CGE Transmission S.A. points out that “It is not considered EAF 282-2023 66 kV Los Peumos 24-06-2023 corrective actions”. - Curacautín Failure in line 66 The company CGE Transmission S.A. points out that: “It has been carried out logging EAF 286-2023 kV Conception - 28-06-2023 between structures N°66 and N°67 of line LT 66 kV Penco-Tomé in Mahns predium of Forest Arauco”. Fall on line CGE Transmission S.A. notes that “It is not considered EAF 306-2023 66 kV The Peumos 20-07-2023 corrective actions”. - Curacacutíno Forcedino of line EAF Fall - EAF 23 k24 k-2023 The company CGE 31-2023 GE Transmission S.A. points out the following: “Project NUP 3415 is in development, which will replace the TTCC and the Fault in line 66 electromechanical protections to digital ones in the cloth B2, to return the Alonso kV of EAF 406-2023 14-09-2023 transfer of the Chiguayante line from the BR pipe to the cloth B2, Ribera - adding characteristics of event records and oscillographic. The Chiguayante expected date of entry into service declared in the schedule PGP is on November 30, 2023.” Failure in line 66 EAF 446-2023 kV Los Peumos - 19-10-2023 The company CGE Transmission S.A. points out that “does not apply”. Curacautín Falla in line 66 EAF 458-2023 kV Los Peumos - 28-10-2023 Not indicated. CGE Transmission S.A. lines CGE Transmission S.A. notes: “The repair of the structure EAF 459-2023 66 kV Cauquenes associates 28-10-2023 affected”. - Vega The adjustment of the CGE Transmission S.A”. e cable IRIG-B, associated to the protection system N°2”. It fails in the line EAF 466-2023 66 kV Cauquenes 29-10-2023 CGE Transmission S.A. notes: “It does not apply”. - La Vega Falla online 66 The company STS S.A. points out that it will be reviewed in the short term study of EAF 502-2023 kV Victoria - 17-11-2023 adjustment of harmonic retention elements associated with protection Collipulli 87T of the Transformer N°1 of S/E Nahuelbuta. The company CGE Transmission S.A. indicates that “it does not apply”. The company Frontel S.A. does not indicate corrective actions. The company Eolica Park in the line Lebu-Toro SpA indicates the following: “The protections of PEL, in case of EAF 541-2023 66 kV Three Pines - 19-12-2023 will have some inappropriate behavior, will be reviewed by the company Lebu H. Briones, who are experts in the handling of these equipment. If necessary, in case of inappropriate behavior, it would be carried out by CAF D. Lipulli - Victoria. According to 2024001621”. FALLA-ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Online failure 66 CGE Transmission S.A. indicates that it performed the repair of the driver EAF 118-2024 kV Guido - 22-02-2023 cut between structures N°132 and N°133 of the line 66 kV Guido - Colonel N°1 Colonel N°1. Fall on line 66 EAF 178-2024 kV Guido - 29-04-2024 No corrective actions are indicated. Curautin The company CGE Transmission S.A. points out the following: “Managements with fault in line owners to cut trees off from strip between structures E87 and EAF 181-2024 2x66 kV Guido - 29-04-2024 E88 of the line LT 66KV Guido - Colonel N1 and N2. This activity will be Colonel completed at the end of August 2024.” 66 CGE Transmission S.A. notes that “we do not apply”. Short-term corrective action. Online failure 66 CGE Transmission S.A. points out that logging or EAF 282-2024 kV Talcahuano - 20-06-2024 prunes trees off strip between structures E-06 and E-17 of the Latorre line N°1 LT 66 kV Talcahuano-Latorre N°1. This by sending letter. Online failure 66 The company CGE Transmission S.A. notes that “does not apply”. The company EAF 316-2024 22-07-2024 kV Teno - Curicó STS S.A. indicates that “does not apply”. The company CGE Transmission S.A. states the following:“If a proper clearance of the fault is noticed, in zone 2 times, this is 0.3 seconds, in the analysis will perform an error in the implementation of the Fault in line 66 equation TC (torque control or directionality) of the adjustment of EAF 319-2024 kV Itahue - Talca is indicated 24-07-2024 current of the SEL 311C function of the N2PT. the line repair of the section affected, felling of trees outside the strip with EAF 336-2024 66 kV Victoria - 01-08-2024 projection to the line. Further details can be found in Annex Collipuli evidentiary (MSTI work report)”. Online failure 66 The company CGE Transmission S.A. indicates: “The union of the EAF 344-2024 kV Pitrufquén - 01-08-2024 driver cut between 44 and 45 structures of the transmission line”. Lastary N°2 The company Error! does not find the origin of the reference. indicates: “Do not apply”. Failed in line 66 The company Error! does not find the origin of the reference. EAF 365-2024 kV Negrete - 01-08-2024 indicates: “Do not apply”. Nahuelbuta The company Hidroangol S.A. does not find the fault during the line fails. 66 The company Electric of the Border S.A. does not find the origin of the reference. mobile months (EAF 005-2025). d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The missing element corresponds to the section of Parral line - San Gregorio 66 kV, which, as reported by the company owner on the Coordinator's Infotechnical platform, has drivers of the type AAAC of 158.5 mm2 and Naked copper of 53.46 mm2, with a total length of approximately 17.14 km. In this regard, the company CGE Transmitación S.A. referred the corresponding records to the maintenances carried out during the last 24 months to the line 66 kV Parral - San Carlos. f. Urban or rural location according to DS 327/1997 • The General Electricity Company S.A. declares density:” Urbano” and/or “Rural”. • Luzparral S.A. declares: “Rurales”