Study for failure analysis EAF 499/2024 “Forced disconnection of the bar N°2 12 kV of S/E San José” Date of issue: 28-10-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 07/10/2024 Time 20:28 Disconnected consumption (MW) 8.17 Prior system demand (MW) 10242.1 Percentage of disconnection 0.080% Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Bar N°2 12 kV of S/E San José / BAT0835SE043T0835 Type of installation Bar Nominal tension 12 kV Segment Zone transmission Owner affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Manuel Bulnes 441, Osorno 3. Identification of the failed element Name of affected element Protection system associated to the cloth S/E San José / PA020T0054SE043T0835 Dismissed element Transmitrix of Metropolitana Francisco S.A. S/E San José's N°2 12 kV bar, for operation in support of its protections against a failure in distribution facilities, specifically in the feeder Pajaritos, which was not cleared by the protection of the head (Paño E6) due to a delay in the operation of that protection. d.2 Physical Phenomenon: OPE22: Error in programming protection or control elements. d.3 Reiteration: Reiteration of Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Yes there have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATES_FALLACTIONS_CORRECTIVES The company Sociedad Transmidora Metropolitana S.A. indicates: Disconnection - “Tues 04 April by forced course, once the forced difference in the protection settings of the EAF's overcurrent NAF 152_20E-201 bar to perform: The company Sociedad Transmisora Metropolitana S.A. indicates: - “After the operation of the MT3 switch, maneuvers were carried out in the feeders, in order to resupply the supply to the customers. Once in the substation, the installation was revised identifying a MT driver of the Mayor Guzmán feeder and cut control cables. This cutting of drivers was carried out by a criminal who entered the substation with the intention of stealing electric conductors. It was not possible to identify this individual. The cut control cables were repaired and the MT3 bar was normalized.” - “When analyzing the records of the protections, it was identified that for the second failure the protection of the feeder Mayor Guzmán did not operate, Disconnecting being cleared by the operation of the protection of the forced switch of the MT3. During the month of June, S/E Quilquirán replaced the protection of the feeder EAF 234_2023 01-06-2023 bar N°3 12 kV Mayor Guzmán, with satisfactory result. this as a preventive measure and in the spirit of avoiding a new unwanted operation of the protection of the MT3 switch, against faults in this feeder.” - “On Tuesday, June 06, in the protection of the feeder Mayor Guzmán, the programming of the oscylography was changed. This with the spirit of having these records in front of other faults in this feeder.” - “On Wednesday, June 7, the adjustment of the protection of the feeder Mayor Guzmán was modified, specifically the Minimum of Operation the unit of residual inverse time overcurrent from 180 [A] to 120 [A] was modified, thus improving the coordination with the protection of the MT3 switch.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Transmitter Society Metropolitan S.A. indicates: “Once the automatic operation of the protections of the entry of 12kV N°4 Auxiliary Bar and the main coupler MT4A-MT3 Bars was carried out the reenerges Chacon and Neptune through the Transformer N°2, minutes of July 24th, 24th of the 24th of auxiliary were carried out. It corrected the schedule gap of the protections of the Main Bar N°4, of the protection of the interconnection Disconnect of MT4A-MT3 bars and of the Cerro Navia feeder. forced of bars On 28 July 2023, the existing decoordination was corrected EAF 307_2023 12 kV N°4 and 22-07-2023 between the protection of the Cerro Navia feeder and the protections of S/E Auxiliary Bar N°4 and of the MT4A-MT3 interconnection, specifically Pudahuel decreased the operating minimum and the lever of the unit was overcurrent of residual inverse time. The new Print Out of the corresponding protection is attached. During the first half of August, the wire of the secondary currents entering to the control of the reconnector of the Cerro Navia feeder will be corrected. During August 2023, we will meet with the representative of the factory of these cells, to establish an action plan to evaluate the operation of the switches and to establish, if necessary, a plan of action to avoid future operations similar. In these conditions, without discharge samples or evidence of failure. It was proceeded to rescue the records of the protections. Analysed the records of events and configuration of the protections, it was identified that the protection of the Damascus feeder had disabled the units of overflow of phase, so in front of the failure in its MT networks did not operate. What caused that the protection of the MT1A switch operated as backup clearing the fault. Reviewing the history of this protection, it was detected that this situation was disconnected originated on February 9, 2024, occasion where the forced investigation of the OAS bar of the MT1A switch occurred on January 17, EAF 138_2024 Auxiliary N°1 23 06-04-2024 of 2024. During the testing process the unit of KV of S/E overcurrent phase of the protection of the Damascus feeder, Chicureo unfortunately once the tests have been completed, was not re-enable. Since the investigation carried out on February 9, 2024 to the date, there have been no new activities programmed for the protection of the Damascus feeder. In addition, the coordination of the Damascus feeder and MT1A switch protections was reviewed, verifying an appropriate coordination step. The analysis of the coordination of these protections is attached.” The company Sociedad Transmitra Metropolitana S.A. notes: “During the attention of the fault, the MT yard of the Santa Marta substation was reviewed, without identifying electrical discharge samples. The MT1 bar master relay (86T1) was reset and the MT1P switch was closed.” “As reported by the shift dispatcher, there was a failure in the MT network of the Satellite City feeder and simultaneously operated the protection of the MT1P switch.” Disconnection of “Annalized the event records and configuration of the protections, bar N°1 12 kV EAF 194_2024 07-05-2024 was identified that the protection of the satellite feeder was not operated (it of S/E Santa was blocked and was restarted by the protection of the MT1 EAF 194_2024 “On Friday, May 10, 2024, tests were carried out on the protection of the satellite city feeder with satisfactory results. The report of the tests carried out is attached.” “In addition, the coordination of the protections of the satellite city feeder and the MT1P switch was revised, verifying an appropriate coordination step. The analysis of the coordination of these protections is attached. Print out.” Operation of the company STM S.A. indicates: “In September 2024, the EAF 390_2024 EDAC-CEx will be reviewed in S/E 02-08-2024 EDACxCE scheme implemented in the San José S/E.” San José Number of faults (without importing Physical Phenomenon) in the same facility: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electrical Phenomenon PR51: Protection of phase-time overcurrent. e. Details of the installation, equipment or element where the failure occurred. The failure element corresponds to the S/E San José’s info protection system, corresponding to a platform of the Transmissary. ora Metropolitana S.A. refers the history corresponding to the maintenance carried out in the S/E San José during the last 24 months. f. Urban or rural location according to DS 327/1997 There is no information on the part of the company Enel Distribución Chile S.A. g. Proprietary of the owner regarding the origin of the fault Internal. h. Comuna where the fault is presented 13117: Lo Prado. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (09-10-2024) (14-10-2024) Society Transmitter Metropolitana S.A. (STM S.A.) 07-10-2024 14-10-2024 Enel Distribución Chile S.A. (Enel Distribución) 07-10-2024 22-10-2024 2. Description of the equipment affected by a Generation System b. Transmission System Element Affected NI Segmento Tramo Hora Dec. S/E. S/E San José ST ZONAL Barra 12 kV N°2 20:28 21:10 - The schedules indicated by the company STM S.A.S.A. c. 21:10 20:35 S/E San José Pajaritos / E6 NI 0.30 0.003 1505 20:28 21:10 20:37 S/E San José Pajaritos / E6 NI 0.28 0.003 698 20:28 21:10 20:38 S/E San José Talcahuano / E5 NI 3.08 0.030 5078 20:28 21:10 20:40 S/E San José Talcahuano / E5 NI 1.75 0.017 3536 20:28 21:10 20:45 S/E San José Pajaritos / E6 NI 0.11 0.001 13:28 21:10 20:52 Sub-Station Feeder/ Comuna Loss of % consumption Customers H. H. H. Páño Consumo (MW) pre-fall Affected Desc. Dispon. S/E San José Pajaritos / E6 NI 0.44 0.004 550 20:28 23:05 S/E San José Pajaritos / E6 NI 0.97 0.009 1364 20:28 23:10 Total: 8.17 MW% S/S Regulated 0.30 0.70 0.15 0.0 S/E San José Pajaritos / E6 Enel Regulated Distribution 0.028 0.70 0.17 0.0 S/E San José Talcahuano / E5 Enel Regulated Distribution 3.08 0.70 0.20 0.20 0.6 S/E San José Talcahuano / E5 Enel Regulated Distribution 1.75 0.70 0.20 0.28 0.28 0.5 S/E San José Pajaritos / E6 Enel Regulated Distribution 0.11 0.70 0.70 0.40 0.40 0.0 S/E San José Pajaritos / E6 Enel Regulated Distribution 0.44 0.070 2.62 1.2 S/E San José Pajaritos / E6 Enel Regulated Distribution 0.77 0.70.7 2.70 2.70 2.6 2.6 Customers Regulated : 5.1 MW Free Customers : MW Total: 5.1 MWWWh Total: 5.1 MWhwwwth: 22:04 21:10 21:10 21:10 21:36 21: 2107 2107 2107 STM S.A. - Expected recovery curve v/s actual recovery. 23:31 23: 23:02 23: 23:10 23:10 23: 23:10 23: 23:10 23:10 23:05 22:10 22:10 22:10 22:10 22:10 22:33 22:10 22:33 22:10 22:10 22:10 22:33 22:33 22:33 22:33 22:33 22:10 22:10 22:10 22:10 22:33 22:33 22:33 22:04 22:04:04:04 22:10 22:10 22:10 22:04:04:04:04:04:04:04: 22: 22:10 22:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:10 21:00 21:00 21:00 21:00 21:00 21:00 21: 21: 21:00 21:00 21: 21: 21: 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 21:00 0 % 6.54 0.28 23.07 Last 20 % 1.63 2.70 0.61 100 % Total 8.17 2.70 3.03 4. Description of the configurations at the pre-failure and post-failure times Demand of the system prior to failure: 10242.1 MW Frequency regulation Distributed frequency control in the National Electrical System, prior to failure, through the Andean Power Plants (CTA), Candelaria (U2), Canutillar (U1), El Toro (U1, U2, U3 and U4), Ralco (U1 and U2) and Rapel (U1, U2 and U4). Operation Scheduled In Annex No1 the details of the generation scheduled for October 07, 2024 is attached. Operation Real In Annex No2 is attached the details of the actual generation of October 07, 2024. Movement of the plants and daily report of the CDC In Annex No3 the details of the movement of the plants and daily report of the CDC for October 07, 2024. Maintenances In Annex No4 is presented the details of the scheduled and forced times for October 07, 2024. The previous configuration of the reported failure is presented. resa STM S.A.: “On Monday, October 07, at 20:28 hours, there was the automatic operation (OA) of the MT2 switch of the S/E San José due to a failure in the MT network of the feeder Pajaritos. There was a failure in the MT network of the feeder Pajaritos, operated its protection simultaneously with the protection of the MT2 switch. During the research process it was identified that the protection of the feeder Pajaritos had a delay in its operation, so the protection of the MT2 switch operated correctly as a backup.”