Study for fault analysis EAF 498/2024 “On line failure 44 kV FFCC Los Andes - Juncal N°1” Date of issue: 25-10-2024 1. Detailed description of disturbance a. Date and Time of failure Date 05/10/2024 Time 07:29 Disconnected consumptions (MW) 0.42 Prior system demand (MW) 8472.52 Percentage of disconnection 0.005 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Line 2x44 kV FFCC Los Andes - Juncal / LT027-----------T0057 Type of installation Line Nominal voltage 44 kV Segment Zone transmission Affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal Representative Jaime Acevedo Salinas Address Avenida Argentina N°1, floor 9, Building Barón c. Identification of the affected element Tramo de la line 44 kV FFCC Los Andes - Riecillos N°1 / LT027CIPT01T00 Owner The Andes - Juncal N°1, for the operation of its protection of distance in zone 1 of the cloth F3 of S/E Los Andes (FFCC). The company Chilquinta Transmitación S.A. attributes the operation of the protection of the cloth F3 to a single phase fault (phase C) to the ground, product of the release of the tullidura of a bird on the arc horns and the mantle of the chain of suspension insulators of the upper phase of the structure N°11. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). The company Chilquinta Transmitación S.A. gives the following evidence to prove the declared physical phenomenon: or Probatives by photographic registration, with date, hours and coordinates of the point of failure. or Maintenance of the last 24 months of the equipment that produces the failure. d.3 Repeatation: Repetión: Phenomeno Físico in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months. LA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Chilquinta Transmission S.A. points out the following: “It has been identified disconnection that the relays MiCOM P143 and P643 are transformers desyncronized despite being connected to a satellite clock. Therefore EAF 372_2022 10-10-2022 110/66 kV SE Previous Chilquinta Transmission S.A. will inform the Coordinator Antonio Eléctrico Nacional (CEN) no later than November 30, 2022 the actions adopted for the correction of the finding.” The company Chilquinta Transmission S.A. points out: “as measure of Falla in line 66 kV collected on Monday, October 17, 2022 the entire chain EAF 378_2022 Laguna Verde-Tap 15-10-2022 of insulators of the left side phase of the structure N°60 next Algarrobo C2 with the reinstallation of the dielectric manguilla corresponding to the transmission line 66 kV Laguna Verde - Tap Algarrobo circuit 2V indicates in 110 FAF kV22”. 14-09-2023 Santa Water - Short-Term Placilla. Online failure 44 kV EAF 071_2024 Pond - FFCC 13-02-2024 No Andes N°2 Not indicated In line 44 kV EAF 080_2024 18-02-2024 Not indicated. Calera - Melon Fall on line 44 kV EAF 236_2024 04-06-2024 Not indicated. Catemu - Los Angeles Chilquinta Company Transmission S.A. states: “As a mitigation measure, the repaired cables Disconnect forced by new cables with copper strap, which gives better protection EAF 295_2024 of the 12 kV N°2 02-07-2024 against rodents” “By way of recaudo, all of S/E has been reviewed EAF 3-2024 The Calera pipelines of the substation without finding obvious damage in other control cables and protections of S/E La Calera.” Amount of faults (without importing Physic Phenomenon) in the same facility: EAF 242424 The EAF 3-2023 has occurred 11 faults in the same installation, EAF 4-2022, EAF2 e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the line 2x44 kV FFCC Los Andes - Juncal, circuit N°1, which, according to the data reported by the company Chilquinta Transmission S.A. on the Infotechnical platform of the Coordinator, has drivers ACSR Pigeon 3/0 AWG, with an estimated route of 48.8 km and with a guard cable of the type OPGW. In this regard, the company Chilquinta Transmission S.A. Attaches information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 Urban. g. Propion of the owner regarding the origin of the internal fault. h. Commune where the fault is presented 5301: Los Andes. i. Date of delivery of the information to the Coordinator Report of 5 days Coordinated (08-10-2024) (11-10-2024) Chilquinta Transmission S.A. 05-10-2024 Chilquinta Distribution S.A. 10-10-2024 Date of information to the Coordinator Report of 48 hours Report of 5 days Coordinated The Andes (08-10-2024) (11-10-2024) (11-10-2024) (11-10-2024). 29 12:30 FFCC Los Andes - Juncal 44kV ST Zonal Riecillos - Río Blanco C1 07:29 12:30 FFCC Los Andes - Juncal 44kV ST Zonal Río Blanco - Juncal Portillo C1 07:29 12:30 c. Consumption Sub-station Feeder/ Commune Loss of % Customers H. H. H. Pyear Consumption Affected Dec. Dispon. Norm. (MW) pre-fall S/E Juncal Portillo Portillo / C1 Los Andes 0.42 0.005 16 07:29 12:30 12:30 Total: 0.42 MW 0.05 % - The amounts and schedules indicated correspond to the information provided by the companies Chilquinta Transmission S.A. and Chilquinta Distribution S.A. 3. Estimate of the energy not supplied Sub-station Feeder/ Company Type of time Loss Time ENS Consumer Pais Consumer (MW) Indic. (h) Desc. (W) S/E Chilquinta Clients Regtátil / C1 Regulado 0.42 5.02 They appreciate differences between the expected recovery times and actual recovery for the affected consumptions. - Average recovery speed. Power speed Time Range recovery (MW) (h) (MW/h) First 80 % 0.34 5.02 0.07 Last 20 % 0.08 5.02 0.02 100 % Total 0.42 5.02 0.08 4. Description of the configurations at the pre-failure and post-failure times System pre-failure demand: 8472.52 MW Frequency regulation Distributed frequency control in the National Electrical System, prior to failure, using the Canutillar (U1 and U2) power plants, El Toro (U1, U2, U3 and U4), Quintero (U1) and Ralco (U1 and U2). Status and pre-failure configuration The transmission facilities were in normal service at the pre-forced disconnection times, with the following considerations: or The S/E Juncal Portillo line was supplied from the N°1 circuit of the line 2x44 kV FFCC The Andes - Juncal. Other relevant background was reported by the company Chilfctán. des - Brothers Clark circuit N° 1, driven by the function of distance of the protection, in particular by zone 1, affecting the consumptions of the substation (S/E) Juncal. The Maintenance Area Transmission, goes to the substation (S/E) FF.CC. The Andes with the fault locator team, to perform the continuity test to the electric conductors of the line, finding this normal, with mechanical and electrical continuity in its three phases and in all its extension of 48,8 [km], between the substations (SS/EE) FF.CC. The Andes and Juncal. At the same time and during the day, the patrol of the transmission line 44 [kV] FF.CC. The Andes - Brothers Clark circuit N° 1, in a pedestrian way and with support of unmanned aerial vehicle (Drone), finding the physical phenomenon causing the electrical failure, which corresponded to the release of the tullidura of a bird, falling in a wild form between the arc horns and the structure of the isolated chain of suspension.11 The electrical phenomenon corresponding to a monophasic overcurrent to ground through the arc horns, performing the specific function for which they were designed, that is, this chain of insulators was not damaged as well as the other chains of the lower phases. Once the installation was verified to be normal, the Control Center Transmission of Chilquinta Transmission S.A. is informed that the line is in a position to be energized by means of the switch closure in S/E FF.CC. Los Andes. The Control Center Transmission of Chilquinta Transmission S.A., subsequently requests the authorization of the National Electrical Coordinator, the energyization of line 44 [kV] FF.CC. Los Andes – Hermanos Clark circuit N° 1, which is produced in a successful way.” At the same time, the reports of failure of installations entered in the Neomancer system of the National Electrical Coordinator by the companies Chilquinta Transmission S.A. and Chilquinta Distribution S.A. (Anexo affected N°1), and reports of failure of 5 days provided by the same companies are attached). b) Short-term corrective actions: The company Chilquinta Transmitación S.A. indicates the following corrective actions: “As a precautionary measure, next Saturday, October 12, 2024, with request for disconnection SD 2024104033 on the Neomanante platform of the National Electrical Coordinator (CEN), the chain of suspension insulators of the upper phase of the structure E11 will be changed and ancient disks will be installed in the upper phases of structures 10 to 14, corresponding to the transmission line 44 [kV] FF.CC. Los Andes - Hermanos Clark circuit N° 1”.