Study for failure analysis EAF 497/2024 “On-line failure 66 kV Ovalle - Punitaqui” Date of issue: 24-10-2024 1. General description of interruption a. Date and Time of failure Date 03/10/2024 Time 12:06 Unconnected consumptions (MW) 6.83 Prior system demand (MW) 10051.00 Percentage of disconnection 0.068 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Ovalle - Punitaqui / LT289CI1TR01----T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Aristides Quezada Escobar Address Av. President Line Riesco 5561, floor 17, Las Condes. c. Identification of the missing element Line 66 kV Ovalle - Punitaqui / LT289CI1TR01--T0058 Owner of the missing element CGE Transmission S.A. The cause of the failure was the shortening of distance between the driver and the metal components of the structure N°190, due to the impact of the water jet during isolation washing works. d.2 Physical Phenomenon OPE1: Work in installations. The company CGE Transmission S.A. refers background to accredit the origin of the fault. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has been affected once by the same physical phenomenon, during the last 24 mobile months, corresponding to the Study for Failure Analysis EAF 454-2024. Reiteration Physical Phenomenon in installations of the same owner: 23 faults have occurred in installations of the same owner with a similar physical phenomenon (approved), during the last 24 months, corresponding to the Studies for Failure Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmitation S.A.A. indicates that during the month of December of service will enter the fi Fall of the following table: S/E Fátima, which EAF 427-2022 21-11-2022 52C6 de S/E Fátima will become the main channel of communication, with the first support being that of radiolink and the second backup of the connection via mobile network 3G/4G. The company CGE Transmission S.A. indicates: - “The standardization of protection potentials of the phases Intempsive opening B and C in secondary of the TTPP N°2 associated to Bar 66kV N°2 of EAF 442-2022 of the switch 52BT2 05-12-2022 S/E Pitrufquén by means of SD of forced course N°2022109338”. of S/E Pitrufquén - “The program of alarms in Scada associated with the function of loss of potentials of the distance protections and of the ITEs of the Bars of 66kV N°1 and N°2.SD 2022112584”. CGE Transmission S.A. notes: Intempusive opening “With date of 23-12-2222 the moment of the control of the EAF SAF 457 k22 is normalised”. /E Pucón The company CGE Transmission S.A. indicates: “No threads cut in the driver were observed. However, the installation of Fault in line 66 kV The EAF 043-2023 01-02-2023 preformed repair at the points where the discharge took place Arañas - El Peumo electric. The intervention with lines energized was already successfully carried out on February 08, 2023 under request N°2023009210”. The company CGE Transmission S.A. indicates: Failure in line 66 kV EAF 073-2023 14-02-2023 - “Suspension of washing”. Punitaki - El Sauce - “Reprogramming of washing with disconnection of the LT 66 kV”. In line 2x66 kV The company CGE Transmission S.A. indicates: “Revision of procedure EAF 110-2023 Talcahuano - Latorre 07-03-2023 of cleaning work of insulation”. N°2 The company CGE Transmission S.A. notes that the works of tal4 transmission S.A. The company CGE Transmitación S.A. points out the following: - “Provisional mechanical protection will be implemented in the zone Forced disconnection of the thermometers of the transformers, which will be used during the transformer the tasks, to prevent operation when performing movements or in EAF 173-2023 16-04-2023 66/15 kV N°1 of S/E displacements”. Chiguayante - “At the beginning of the tasks in the vicinity of transformers in service, emphasis will be placed on the compliance of protocols for the delimitation of the lugs of work in the substations”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmitación S.A. indicates the following corrective actions of short term: “A review and tests will be carried out in the field and from SCADA of orders and states the control unit ABB RER615 associated with the Intempensive opening Feeder C1 Freire, with the purpose of detecting any eventual EAF 174-2023 of switch 52C1 of 17-04-2023 error due to this event in question. This work will be carried out through the SD N°202309426 09/05/20223. Untimely opening The company CGE Transmission S.A. indicates: “EAF 222-2023 shares of the switch 52CT2 23-05-2023 corrective short and long term” S/E Alameda The company CGE Transmission S.A. points out that: Forced disconnection “Due to the operation, due to error in the identification of the blocks of the transformer N°2 EAF 280-2023 24-06-2023 test of the cloths BT1 and BT2 in elementary planes of current 66/13.8 kV of S/E alternate, these will be modified as soon as possible, and the Pukará identification physically (months of July) will be changed”. The company CGE Transmission S.A. indicates: “It is determined by means of Falla in system of the review carried out, that the problem is generated by fault of the port EAF 342-2023 control of the cloth 52C3 11-08-2023 N°1 of the team of the Basque SeaCECA. In the system of the review carried out, that the problem was generated by fault of the port EAF 343-2023 control of the cloth C2 of 11-08-2023 N°1 of the computer CISCO of the IT Room in office of San Fernando, S/E Rengo manages to raise in a provisional way with the link of telephone and at the end to realize the change of the port N°1 to port N°2 of the computer Cisco”. Falla online 66 kV EAF 403-2023 12-09-2023 Not indicated. Cauquenes - La Vega The company CGE Transmission S.A. points out that “we carried out inspection Opening of the visual to the state of the drivers of the feeder E4 23 kV for EAF 419-2023 switch 52E4 of SE 27-09-2023 discard some damage caused by the short circuit discarding this Hernán Fuentes situation”. Unseasonal opening of the switches EAF 521-2023 03-12-2023 The company CGE Transmision S.A. indicates that “do does not apply”. 52BT1 and 52BT2 of S/E Cachapoal only presence CGE transmission S. n computer connected to the communication door of the control”. Fails on line 66 kV The company CGE Transmission S.A. points out: “Replacement of insulation E- EAF 067-2024 Colored Loma - 10-02-2024 93 and manual cleaning of insulation surrounding structure”. Squadron CGE Transmission S.A. points out that “it is revised procedure sent by Untimely opening EATON and is modified indicating that the control cable can only EAF 110-2024 of switch 52C5 of 19-03-2024 insert with control Form 6 off, in order to avoid the polarization S/E Low Unwanted Melipilla of one of the opening or closing contacts.” Forced disconnect EAF 166-2024 of bar No3 66 kV 19-04-2024 The company CGE Transmission S.A. indicates that “Do not apply”. of S/E Curicó Forced disconnection of transformer N° EAF 306-2024 14-07-2024 Not indicated. 66/15 kV of S/E Checks San Miguel CGE Transmission S.A. indicates that “E40 events are analyzed: -FERROVIAL- CyD; blocking of protections 86”. Number of faults (no matter Physical Phenomenon) in the same installation: There has been a failure in the same affected installation during the last 24 mobile months, corresponding to the Study for Analysis of Failure EAF 454-2024. d.4 Electrical Phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to line 66 kV Ovalle - Punitaqui, which according to the information provided by its owner on the Coordinator's Infotechnical platform, has a length of 40.2 km, a capacity of 18.6 MVA (at 25°C with presence of sun) and whose date of entry into operation was in 1944. The company CGE Transmission S.A. does not submit information on the maintenances carried out during the last 24 months on line 66 kV Ovalle - Punitaqui. f. Urban or rural location according to DS 327/1997 Not indicated. g. Propion of the owner regarding the origin of the internal fault. The company CGE Transmission S.A.A. gistros de las protections. h. Commune where the fault is presented 4303: Punitaqui i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (05-10-2024) (10-10-2024) CGE Transmission S.A. 03-10-2024 14-10-2024 Compañía General de Electricidad S.A. (CGE S.A.) 06-10-2024 Not delivered 2. Description of the equipment affected to. Generation system b. Transmission system Affected Element Segment Time Dec. Hora Norm. Ovalle - Punitaqui 66 kV ST Zontal Ovalle - Punitaqui 66 kV 12:06 12:20 - The hours indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumption Feeder Loss of % consumption Customers H. H. H. S:20 12:20 12:20 S/Ez Substation Comuna / Punita / Punita 83 C. MW) pre-fall affected Dec. Norm. S/E Punitaqui El Hinojo / C2 1.20 N/ I. 20/20 City: 12:20 12:20 12: 12:20 N:20 12:20 S:20 12:20 12:20 12:20 12:20 12:20 12:20 S/ E:20 S/E 12:20 S/E and timetables indicated correspond to that reported by the companies CGE S.A. and CGE Transmission S.A. -N/I: Not informed. 3. Estimate of the energy not supplied Feeder Loss of time ENS Substation Company Type of customer /Paño Consumption (MW) Indispon. (h) Desc. (h) (MWh) S/E Punitaqui El Hinojo / C2 CGE Regulated 1.80 0.23 0.23 0.44 S/E Punitaqui Huaquelon / C3 CGE Regulated 0.20 0.23 0.23 0.0 S/E Punitaqui Los Mantos / C4 CGE Regulated 1.00 0.23 0.23 S/E El Sauce Quilitapia / C1 CGE Regulated 0.47 0.23 0.23 0.1% S/E Combarbalá City / C1 Retiración Regulado 0.23 0.23 0.23 S/E Combarbalá Industrial / C2 CGE Regulated 2.42 0.23 0.23 0.6% S/E Discharges: 1.5 MWh 1.5 Mts Time Power Speed Range Recovery (MW) (h) (MW/h) First 80 % 5.46 0.23 23.76 Last 20 % 1.37 0.23 5.94 100 % Total 6.83 0.23 29.70 4. Description of configurations at pre- and post-failure times System demand prior to failure: 10051.00 MW Frequency Regulation Frequency Control distributed in the pre-failure SEN, using the Angosture (U1), Colbun (U1 and U2), El Toro (U1, U2, U3 and U4), Ralco (U1) and Tocopilla (U16). Operation Scheduled In Annex No1 is attached the details of the generation scheduled for October 03, 2025. Operation Real In Annex No2 is attached the details of the actual generation on October 03, 2025. Movement of power plants and daily CDC report The details of the Central Movement and Daily Report of the CDC for October 03, 2025. Maintenances In Annex No.