Study for failure analysis EAF 496/2024 “On-line failure 66 kV Monterrico - Cocharcas” Date of issue: 21-10-2024 1. General description of interruption a. Date and Time of failure Date 30/09/2024 Time 21:46 Disconnected consumptions (MW) 24.25 Prior system demand (MW) 10594 Percentage of disconnection 0.229% Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name 66 kV San Carlos - Cocharcas / LT302CI1TR01----T0058 Type of installation Transmission line Nominal voltage 66 kV Segment Zonal transmission Not applicable (percentage of disconnection < 10%) b. Legal representative Iván Arístides Quezada Escobar Address Presidente Riesco 5561, floor 17, Las Condes c. Identification of the missing element Name of the affected element Isolator of the structure N°107 of the section 66 kV San Carlos - Cocharcas / LT302CI1TR01----T00 Owner The reason for the forced disconnection was due to the failure of some of the insulators of the N°107 structure of the line. d.2 Physical Phenomenon: DIS1: Loss of isolation. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months. Reiteration Physical Phenomenon in facilities of the same owner: Failures in facilities of the same owner with the same physical phenomenon, during the last 24 months, corresponding to the Study for Failure Analysis of the following table: FALLA ID FALLA DATE FALLA CORRECTIVE ACTIONS The company CGE Transmission S.A points out the following short-term corrective actions: - “The installations are immediately reviewed, with immediate damage to Bushings isolaters of compact feeding equipment during the operation of Alto La Chimba, in which this failure occurred. In the downstream part of 52E31, therefore Opening of the to be able to eliminate the fault point and energize the installations EAF 438-2022 switch 52E31 01-12-2022 proceeded to disconnect the compact of measures of medium voltage network”. by S/E La Portada - “Preventive maintenance work of washing is stopped immediately and the company is requested to carry out a review of the correct technique of washing indicated in instructive”. The company CGE Transmission S.A points out the following corrective actions of long term:” It will be carried out acquisition and plan replacement of compact equipment of damaged measures.” The company CGE Transmission S.A. indicates as short-term measure: “On the same day 7 March is carried out washing of insulation programmed with Falla in line 66 previously by request 2023019032. In addition, washing of EAF 108-2023 kV Arenas Blancas 07-03-2023 isolation with disconnection of course of structure N°8 by means - Puchoco request 20230554. The company CGE Transmission S.A., as a measure of long-term, indicates Cxi Control On due to the pollution present in the area, it carried out washing of forced isolation of line between structures N°38 and N°64 of line 66 kV Perales - Alonso of EAF 113-2023 07-03-2023 66 kV Talcahuano Ribera, according to request of intervention of forced course N°2020664. - Perales The company CGE Transmission S.A. indicates as a long-term measure that “they are not considered” corrective actions in the long term The company CGE Transmission S.A. points out the following as corrective actions of short term: - “The 07/03/2023 at 10:30 approximately the damaged isolation was replaced in structure 86 of the LT 66 kV Loma Colorada – Falla in line 66 Escudórón. In addition, at the same time the cleaning was carried out EAF 118-2023 kV Loma Colorada 10-03-2023 manual of all the isolation of that structure.” - Escudola Company CGE Transmission S.A. Lador and the EAF 132-2023 kV Hualañé - 18-03-2023 manual cleaning of the insulators of the surrounding structures 29, 30, 32, Licantén 33 and 34 this in the early morning of 22 March according to the SD N°20225016. Disconnection The company CGE Transmission S.A. indicates that “due to failure in the forced lightning rod of the Feeder 52C6 Livilcar, it will be scheduled to carry out shortly EAF 422-2023 01-10-2023 13.8 kV N°1 of electrical measurements to these elements to see its final condition and will be S/E Pukará replace the three elements in the month of November”. Failure in the line 66 The company CGE Transmission S.A. indicates the following: EAF 444-2023 kV Three Pines - 18-10-2023 “It will carry out washing of insulation of the line 66 kV Three Pines - Lebu Lebu programmed for the 15 of November.” FALLA IND FALLA INDING FALLA ACTIONS FallA in line 66 The company CGE. The company CGE Transmission S.A. indicates the following: “Replacement of line post with signal of discharges in structure E- 583 will be carried out”. “Insulation of line Three Pines-Lebu scheduled for November 15 (request CEN 2023098271).” The company Eolic Park Lebu-Toro SpA indicates the following: “The protections of PEL, in case of having some inappropriate behavior, will be reviewed by the company H. Briones, who are experts in the handling of these equipment. If necessary, in the event of an inappropriate behavior, a new configuration would be carried out”. In line 66, the company CGE Transmission S.A. Day 01-02-2024, via the EAF 036-2024 kV Los Maquis - 30-01-2024 SD 2024010903 is carried out the replacement of chains of insulators with Hualañé evidence of discharge”. Online failure 66 The company CGE Transmission S.A. indicates: “On the day 01-02-2024, through the EAF 038-2024 kV Los Maquis - 31-01-2024 SD 2024010903 is carried out the replacement of chains of insulators with Hualañé evidence of discharge”. Failure on the line 66 The company CGE Transmission S.A. points out: “Removal of insulation E-93 and EAF 052-2024 kV Loma Colorada 07-02-2024 manual cleaning of insulation structure surrounding”. - Squadron Disconnection The company CGE Transmission S.A. points out: forced of the - “Difference of date was detected, in the relays of protection, this transformer EAF 167-2024 21-04-2024 difference was corrected on the Monday 6 May 2024”. N°2 and N°3 66/23 k. 6 May 2024”. N°2 and N°3 66/23 “The 22/05/2024 was performed the repair of damaged mufa of the KV cable of S/E Three underground that connects transformer T-3 with bar of 23 kV of Three Pines”. Pinos Short-term corrective actions: The company CGE Transmission S.A. notes: “The repair of the terminal mufa was carried out on Wednesday 24 April, carrying out the works according to SD 2024041583 of forced course”. automatic of the “The 22/05/2024 was carried out the repair of damaged mufa of the cable EAF 170-2024 14-05-2024 switch 52CT2 underground that connects transformer T-3 with bar of 23 kV of Three Pines”. of S/E San Pedro Corrective actions in the long term: The company CGE Transmission S.A. indicates “Do not apply” The company CGE S.A. does not indicate corrective actions. Disconnect CGE Transmission S.A. indicates: “Due to the damage suffered in the forced ones of the EAF 232-2024 31-05-2424 stops of the C5 was performed”. nspection of the section between structures 48 and 55. - Ovalle N°1 Evidence of the fault was found in Structure 55. Dron inspection was carried out in Structure 55”. Number of faults (without importing Physical Phenomenon) in the same installation: 1 failure occurred in the same affected installation, during the last 24 mobile months (EAF 005/2023). d.4 Electric Phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the fault occurred The element where the failure occurred corresponds to the insulation chain of Stage C of Structure N°107 of Stage 66 kV San Carlos - Cocharcas. According to what its owner indicated in the Coordinator's Infotechnical application, Section 66 kV San Carlos - Cocharcas has the following characteristics: • Length: 13.28 km • Driver design temperature in permanent regime: 50°C • Permanent thermal limit in summer with Sun 25°C: 0.213 kA • Driver section: 53.46 mm2 • Driver type • Driver type: C. This item was made during the last 24 months. f. Urban or rural location according to DS 327/1997 CGE S.A. indicates urban and rural location for its feeders affected in the SS/EE Cocharcas, Hualte, Quirihue and San Carlos. Copelec Ltda. does not indicate urban or rural location or, in its default, the classification of density of its feeders affected in SS/EE Cocharcas, Hualte and San Carlos. g. Proprietary of the owner regarding the origin of the fault CGE Transmission S.A. notes: “Interna”. h. Commune where the fault is presented 08016: San Carlos i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (02-10-2024) 5 days report (07-10-2024) CGE Transmission S.A. 01-10-2024 15-10-24 General Company of Electricity S.A. 01-10-2024 Monte Peelec Ltda. 02-10-2024 08-10-2024 2. Transmission S.A. c. Consumptions Sub-ez Feeder / Commune Loss of % Customers H. H. H. Station Pipe Consumption Affected Dec. Dispon. Norm. (MW) pre-falla Coihueco, San Carlos, San Carlos San Carlos / C113 San Fabián and San 4.69 0.044 8450 21:46 21:53 Nicolás San Carlos Violeta Parra / C6 San Carlos 6.50 0.061 13351 21:46 21:53 Chillán, San Carlos and Cocharcas Río Ñuble / CT 1.50 0.014 357 21:46 22:03 San Nicolás LT 33 kV Hualte - Ninhue, Quirihue and Hualte 0.10 0.001 980 21:46 22:03 Quirihue / FT1 Trehuaco San Nicolás-Ninhue, Portezuelo and Hualte 1.00 21:46 22:03 Ninhue / CT2 San Nicolá Cauquenes, Quiriquere, Quiriquere, Quirihue 22: 22: 22: 22: 03 San 2.52 0.024 5090 21:46 22:03 22:03 22:03 Nicol and Trehuaco Cocharcas - San Carlos 0.10 0.001 1 21:46 22:03 22:03 (FFCC) Cauquenes, Ninhue, Hualte Coipin / Hualte San Carlos and San 0.60 0.06 3337 21:46 22:03 22:03 22:03 (FFCC) Cauquenes, Ninhue, Hualte Coipin / Hualte San Carlos and San 0:60 22:03 22:03 C134 Total: 24.25 MW 0.29 % 52143 - The amounts and times indicated correspond to the information provided by the companies CGE Transmission S.A., CGE S.A., CGE S.A. and Copelec. 3. Estimation of the energy not supplied Sub-Station Feeder / P year Company Type of Time Loss of Time ENS CGE Regulator 6.50 0.12 0.12 0.12 0.12 0.8 Cocharcas Rio Ñble (MW) (MW) (MW) (MW) (MW) (MWWW) (CT CGE) / CGE CGE CG CGE) Regul / CG CGE Town Town Town Town Town Town Town Town Town by CG C. CG / C. C. C. C. C. C. C. C. C. C. 2 CGE Regulated 1.00 0.28 0.28 0.3 Cocharcas Cato / C3 Copelec Regulated 2.94 0.28 0.28 Cocharcas Ninquihue / C2 Copelec Regulated 0.70 0.28 0.28 0.28 Cocharcas San Nicolás / C1 Copelec Regulated 2.52 0.28 0.28 0.7 Cocharcas (FFCC) - Free EFE 0.28 0.28 0.0 Hualte Hualte Coipin / C134 Copelec Regulated 0.60 0.28 0.28 0.22 Customers Regulated : 4.9 MWh Free Customers : MWh Total : 4.9 MWh - The amounts reported by the companies CGE Transmission S.A., CGE S.A. and Copelec S. 1 0 0 .0 %