Study for failure analysis EAF 494/2024 “Fault in the closing of the switch 52C6 of S/E Mahns” Date of issue: 21-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 30/09/2024 Time 08:42 Disconnected consumption (MW) 1.20 Prior system demand (MW) 9681.01 Percentage of disconnection 0.012 % Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Mahns / SE077T0058 Type of installation Substation Nominal voltage 15 kV Segment Zoneal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco 5561, floor 17. The Counts c. Identification of the missing element Name of affected element S/E Mahns / PA004T0058SE0.7058 The company CGE Transmitación S.A. associates the omission of the order of closure to a control element or mechanic to the inside of the switch of the cell. d.2 Physical phenomenon: OPE26: Failure in the protection system or control The company CGE Transmitación S.A. provides the following evidentiary background to prove the declared physical phenomenon: or Maintenance of the last 24 months of the equipment producing the failure. or Sequence of protection operation. or Adjustment of protections. d.3 Repeatation: Repetition Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 034-2024, EAF 191-2024, EAF 318-2024 and EAF 429-2024. or to review and verify the coordination of the current adjustments of the control units of the cloths C5 and CT2, the date of delivery will be at the end of November 2022. It will be coordinated with Frontel, a date before the end of the year in order to be able to review and test the control unit of the cloth C5, when we have a response will be informed by entering an SD to the CEN. IRIG-B connections will be reviewed to normalize the time record to Open through the SD N°202092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Exempt of Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective cloths of connection to the bars of high and medium voltage. The project also includes the extension of the 66 kV bar, of the yard of medium voltage and the construction of two cloths for future feeders for the S/E Victoria, with the condener. E Transmission S.A. points out that: transformer “By means of the SD N°202097476, for the day 08-11-2022, has been EAF 383-2022 17-10-2022 No1 66/23 kV scheduled the revision and tests of protection schemes of cloth T1 S/E Constitution of SE Constitution”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “According to the parameters observed in this fault, and previous occurred IF 2022000687, it is established to continue the development of: 1. Perform tests of relay GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the HT4 cloth of 110 kV, and control links associated to relay GE T60 S1 T4, to exclude or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, will be carried out Disconnect a study of analysis and simulation of secondary currents of the TC forced core, connected to the T60 S1 T1 T2 S1 T1 T10, to determine a terminal S1 T2 S1 In addition, it is important to note that the award of tenders for services mentioned above is already carried out to a specialist supplier and the works begin to develop during the month of November 2022”. The company CGE Transmitación S.A. indicates that the long-term corrective actions will be determined once the aforementioned short-term tests have been carried out. Forced disconnection of EAF bar 419-2022 12-11-2022 does not apply. 66 kV of S/E Escudron CGE Transmitación S.A. indicates that it will review and perform the improvement in Disconnection of the control wiring associated with Relé Form 6 of the CT1 cloth of S/E San forced de la Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 CG15 bar of control units, since the control unit Form 6 of the C1 cloth saw S/E San Miguel the failure in phase C, the unit of control Form 6 of the CT1 cloth saw CL phase C. In the month of December the communication to the SCADA system will come into service, via EAF 427-2022 switch 52C6 21-11-2022 of a fiber optic link in the S/E Fátima, which will become the main way of communication S/E Fátima, remaining as the first backup the radiolink and as the second backup the connection via mobile network 3G/4G. The company CGE Transmission S.A. points out that an analysis of the failure is carried out, determining the need to carry out the verification of the protection equipment F60 of the 52C30 feeder. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as possible. The disconnection program of a service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and the communications of the remote trip between the relay F60 of the panel 13.8 kV of CT1 towards the relay F60 of the cloth C30, where the logic S/E Alto Hospital responsible for the current trip will be eliminated N.A. indicates that the installation of a relay (SEL- Disconnection 351) was carried out on a provisional basis, for the purposes of determining the origin of the forced signal of the opening, producing a new fault on 05.01.23 in which was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No1 154/66 kV of protection element that generates the operation in the spur of the relay S/E Talcahuano master, measurements are made determining that the switch associated with that valve failed, therefore it is performed its replacement. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnection of transformer EAF 051-2023 06-02-2023 Does not apply. No1 66/13.2 kV of S/E Victoria FALLA Lone_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates the following corrective actions of short term: “The first action has already been carried out and corresponded to an inspection of the 520th of the initial phase of the first phase of the first phase of the first phase of the first phase of the first phase of the first phase of the first. These damaged elements were removed in order to request the manufacture of replacement coils, in order to perform the repair as soon as possible. As a measure of temporary mitigation, the opening signals of the SEL-387 relay associated with the CT1 cloth were directed by programming towards 52BT1”. “Also on Sunday 12/02/2023, the disconnector 52C10 was disconnected to perform effective opening tests with primary current forced injection, which were successful and the control EAF 054-2023 transformers 06-02-2023 was programmed with the correct date including the year in order to avoid data loss. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical personnel at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the technical audit tests and tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, their replacement was programmed for Sunday 26/02/20 reassignment within April 23”. The company CGE Transmitación S.A. indicates the following long-term corrective action: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months.” The company CGE Transmitación S.A. notes that the replacement of the untimely EAF 071-2023 13-02-2023 the equipments of the cloths E2 and E3 (NUP 3702 of PGP platform), of switch 52ET1 was carried out according to the Forzoso Course N°2023094 of 17-02-2023. of S/E Marquesa Fault in switch 52C3 The company CGE Transmitación S.A. indicates that it carried out revision of unit of EAF 074-2023 of S/E San 02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmitación S.A. indicates the forced of the “It is program according to SD 202324484, the revision and fitting EAF 103-2023 transformer 05-03-2023 of equipment alarms associated to Santación N° k4. It considers the company N° S. The EAF 107-2023 bar 15 kV N°2 06-03-2023 Angels, during work programmed according to S/E SD requests The N°2022020928 and SD N°2022020932 of 12-03-2023. Ángeles Switch failure 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit on the intempsuous control and operation of the 52B1 switch of the cabinet of S/E N°1, is EAF 182-2023 28-04-2023 switch 52B1 presumed to fail in power sources or components of the RTU. of S/E Angol Subsequently effective tests are carried out on control and operation of the 52B1 switch of S/E Angol. The company CGE Transmission S.A. indicates: “Test will be carried out in operating panel of the reconnector 52C3, which includes the closing orders and of EAF SC 187-2023 switch itself”. CGET and Transelec do not know their responsibility in the cloth today. Infotecnica disconnection indicates Transelec property (Paño ID 2794)”. 13.8 kV bar of It will be managed study of coordination adjustments of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, that, Eden due to the increase of the levels of short circuit, would not be selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. indicates that it does not apply. of S/E The company CGE Transmission S.A. indicates: “It is carried out replacement of F5 condition associated to 52E23 Latorre, Fall not operating 3007 CGE does not work. o. It should be noted that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. On that occasion no indication of battery failure was detected”. Failure in the company CGE Transmission S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, head of the cloth C2, feeder S/E Naltagua of S/E Mount El Monte.” Untimely opening of the company CGE Transmission S.A. indicates: “The EAF is programmed tests 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention in the control node of the EAF 408-2023 14-09-2023 switch Temuco to normalize data intermittance according to S/E 2023083822”. Chivilán The company CGE transmission S.A. indicates: “An intervention of the control node of the EAF 408-2023 switch is carried out by the previous. On the basis of SD No2023083073, the T5 Transformer S/E Pullinque is disconnected on Saturday, September 30, 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of this equipment. “The company CGE Transmission S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Falla in the control system of the company CGE Transmission S.A. indicates: “The actuator card EAF 432-2023 07-10-2023 C2 of S/E of the switch 52C2 Cto. Cocalan in SE Las Cabras”. The Cabras Company CGE Transmission S.A. indicates: “It has detected discrepancy in the phase of failure reported by the SEL 387 and the SEL 351, in its channels associated to be able to invert. Erruptor 52CT1 19-10-2023 By means of the revision of the adjustments and the recorded events S/E Latorre will analyze the reason for the non-operation of the protections of 52C3 Riquelme and their adjustments will be corrected if necessary. Activity will be programmed before December 31, 2023. If the problem with the previous activity is not discovered, effective tests will be performed on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. The activity will be programmed before December 31, 2023.” The company CGE Transmission S.A. indicates the following: “The revision of the adjustment of the residual overcurrent of the protection SEL-387 of the T4 Transformer will be carried out to find and correct the cause of the non-operation in this failure. The function of the residual overcurrent will be deactivated, until its coordination is verified, keeping operational the function of residual overcurrent in the protection SEL-311C of the system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On November 30 forced study of 2023, the CEN will be sent an application for non-transformation of 28A4° SM-2023, together to the NAM4C 54/66 kV replacement of T4 transformer protections in S/E Los Angeles. S/E Los Angeles The replacement will be for protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the replacement of T4 Transformer protections in S/E Los Angeles will be carried out the second week of March 2024.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, maintaining operational the function of residual overcurrent in the SEL-311C protection of the system”. The company CGE Transmission S.A. indicates the following adjustments: “On November 30th of the SM CENT, the SM, together with the application of the operation of the protection of the SM, the SM The replacement will be for protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of the 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular to the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the installation of the protections committed for the month of March of 2024 since it does not require authorization via PGP platform, so only period of the arrival of the equipment, which 2024 is expected to be installed in January, The company CGE Transmitación S.A. indicates the following: “The hourly synchronization of relays in S/E Squadron, cloths C1 and CT2. Compromised by February 2024. Disconnection At the time of the on-site inspection, it was possible to notice that the SEL-forced relay of 387 presented a failure of memory, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to carry out a restart of the unit. 66/15 kV N°2 of Later, tests were carried out at the level of command and revision of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024”. CGE Transmitación S.A. notes the following: “Protections are disabled via software of the relé GE-D30 T4 relay on the day 05-01-2024 by ICF N°2024001995. The above, due to the fact that in this relay are associated states, exhaust and alarms associated with the HT4 problems of the HT4 HT4 equipment. ion January 2024 forced bar 110 The normalisation of hourly synchronization of GE EAF relays 003-2024 02-01-2024 kV of S/E T60 of the HT4 cloth and GE T60 differential bar protection 110kV for the Copiapó first week of February. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the fault detector zone 1, associated with the distance protection of the S/E relay 311C Caldera, to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the E1 cloth Hernán Fuentes is carried out.” CGE Transmission S.A. notes that “Coordinations are initiated to schedule the replacement in the month of March 2025 of the GE-D30 relay of the T4 cloth by constant reboots”. CGE Transmission S.A. notes the following: “Given that the event of 2 January was still being analyzed and, considering this second event, it was chosen to shut off the unit by means of the S°20240025. He copied works that are expected to be completed in March 2024, if you have the approval of the National Electric Coordinator. Normalize time synchronization of the GE T60 relays of the HT4 cloth.”