Study for fault analysis EAF 493/2024 “On-line failure 66 kV Victoria - Traiguén” Date of issue: 21-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 30/09/2024 Time 04:15 Disconnected consumptions (MW) 3.58 Prior system demand (MW) 8325.00 Percentage of disconnection 0.043 % Appagon Rating Does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Victoria - Traiguén / LT090---------T0058 Type of installation Line Nominal voltage 66 kV Segment Zoneal Transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal Representative Iván Aristides Quezada Escobar Address Av. President Riesco 5561, floor 14, Las Condes, Metropolitan Region of Santiago. c. Identification of the failed element Name of the affected element Line tram 66 kV Tap Victoria - Traiguén / LT090CI1TR02T0058ST01 Owner CGE Transmission Date S. Forced connection of the line 66 kV Victoria - Traiguén by automatic opening of the switch 52B4 of S/E Victoria, due to the operation of its protection of residual distance in zone 1, caused by the cutting of the conductor of the central phase by presumed plant material carried by the wind towards the conductors in the vicinity of the structure No58. d.2 Physical Phenomenon: CLI2: Object carried by the wind towards the conductors. The company CGE Transmission S.A. transmits evidence of the declared physical phenomenon, however, indicates that no definitive evidence was found. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 221-2023, EAF 238-2024, EAF 357-2024 and EAF 370-2024. Reitation Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with a physical phenomenon, during the last 24 mobile months: FALLA Name_FALLA IND_FALLA DATE_FALLAUTIVATION_F22A FALLA 38-20A The company CGE Transmission S.A. points out that “it does not apply”. Loncoche - Villarrica Forced disconnection The company CGE Transmission S.A. points out that: “the inspection EAF 497/2022 of the line 66 kV The 26-12-2022 immediate of the line, detecting point of failure and determining the Maquis - Hualañé correct integrity of this”. In line 66 kV CGE Transmission S.A. points out that: “does not consider actions EAF 025/2023 20-01-2023 Cocharcas - Remedial Hualte”. In line 110 kV The company CGE Transmission S.A. indicates that: EAF 026/2023 The Ruca - Ovalle C1 and 21-01-2023 “Repair of affected structures N°54, N°56, N°57 and C2 replacement of structures E55”. CGE Transmission S.A. indicates that it carried out the repair of the driver Fault in line 66 kV EAF 089/2023 22-02-2023 cut between structures N°132 and N°133 of the line 66 kV Guido S. As structures N°68 and N°70 of the Conception - Mahns line LT 66 kV Penco-Tomé in Predio de Forestal Arauco”. CGE Transmission S.A. indicates that it will schedule by June 2023 the Fault in line 66 kV EAF 189/2023 28-04-2023 reconfiguration of the sequential record of events in the protections Army - Guido N°2 of the cloth B4 of S/E Army, in order to avoid its overwriting. Failed in line 66 kV EAF 197/2023 30-04-2023 The company CGE Transmission S.A. notes that: “Does not apply”. San Fernando - Teno The company CGE Transmission S.A. points out that: Forced disconnection “Will be carried out in wired and parametrization of the relay EAF 210/2023 of the Bar Is 23 kV 14-05-2023 ReyRoller 7SR224 (Siemens) in the field of communications and S/E Angol adjustments IRG B in control unit, will be programmed for the 30 June of 2025”. line 66 kV The company CGE Transmission S.A. indicates that “it does not apply” execute EAF 313/2023 The Peumos - 25-07-2023 corrective actions of short or long term. Curacautín Failure in line 66 kV The company CGE Transmission S.A. indicates that “it does not apply” execute EAF 339/2023 The Peumos - 10-08-2023 corrective actions of short or long term. Curacautín Failure in line 66 kV Transmission S.A. notes: “It takes place replacement of the insulator EAF 364/2023 22-08-2023 Nancagua - Damaged Paniahue”. Failure in line 66 kV The company CGE Transmission S.A. points out the following: EAF 368/2023 San Vicente de Tagua 22-08-2023 “Curent conductor repair”. Tagua - The Cabras FALLA NAME_FALLA DATE_FALLA ACTION_CORRECTIVAS Strike in line 66 kV EAF 436/2023 11-1023 CGE Transmission S.A. “The company CGE Transmitación S.A. indicates: “Brigadas contractors of CGE Transmitación toured the failed stretch, detecting branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the sector and not finding any new ones in the installation. After an attempt of unsuccessful energization, it fails in line 66 kV EAF 238/2024 05-06-2024 takes a second route of the affected stretch, finding a Victoria - Traiguén lateral driver cut between structures 94 and 95 and, in addition, the damaged crossbreed in the structure 95, proceeding to carry out works of repair of line in a sector of difficult access to finally energize successfully the stretch 66 kV Tap Off Victoria-Traiguén recovering the S/E Traiguén.” The company CGE Transmitación S.A. indicates: “The disconnected Fall in line 66 kV forced from the line Sunday 23 June 2024 to carry out the repair EAF 274/2024 18-06-2024 Villarrica - Pucón de la protection del conductor phase A and C del lujo 2095 - 496 y mantenación. Line 110 kV After the storm was carried out inspection of the LT 110kV Tap Alto EAF 279/2024 Tap Off Alto Melipilla - 18-06-2024 Melipilla - Bollenar, in the sector where the cortex of eucalyptus Bollenar fell (troll), to verify the condition of the driver and that there are no other elements. It is verified that there was no damage to the drivers, product of the short-circuit arc and no other strange elements are observed in the drivers.” or The company CGE Transmission S.A. points out “Do not apply”. or The company STS S.A. points out the following: “There is not”. or The company Hidroangol S.A. does not indicate corrective actions short-term failing on line 66 kV. EAF 330/2024 31-07 Angol - Victoria or The company Winds of Renaico SpA indicates the following: “No inadequate behavior of the protection systems”. or The company Frontel S.A. indicates “No line 66 kV”. The companies involved indicate corrective actions of short-term EAF 331/2024 Contacts 31-07 SNES. and”. The Electric Company of the Border S.A. indicates “There is no”. The Company of the Railways of the State does not inform. It fails in the circuit N°2 EAF 358-2024 of the line 2x66 kV 01-08-2024 The company CGE Transmission S.A. indicates: “It does not apply”. Loncoche - Villarrica Falla in line 66 kV The company CGE Transmission S.A. states: “Retirement of bark of EAF 362-2024 01-08-2024 Cocharcas - Hualte Eucalipto in the width 82-83”. Failure in line 66 kV Latorre EAF 363-2024 01-08-2024 The company CGE Transmission S.A. indicates: “Do not apply”. - Tumbes CGE Transmission S.A. indicates that “change will take place in the Falla in line 66 kV SER to prevent overwriting due to the element EAF 364-2024 Curanilahue Norte - 01-08-2024 59VP, both in the Relé model SEL 311C and in the model SEL Falla. The gap between the relay and the corresponding UTC scheduler was raised.” Online failure 2x66 kV EAF 482-2024 19-09-2024 The company CGE Transmission S.A. indicates: “Not applicable”. Maule - Talca N°2 Number of faults (regardless of the physical phenomenon) in the same installation: 6 faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for the analysis of Fault EAF 208-2023, EAF 221-2023, EAF 079-2024, EAF 238-2024, EAF 357-2024 and EAF 370-2024.