Study for failure analysis EAF 491/2024 “Intempsive opening of the switch 52C11 of S/E Chivilcán” Date of issue: 18-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 27/09/2024 Time 00:23 Unconnected consumptions (MW) 3.7 Prior system demand (MW) 9997.99 Percentage of disconnection 0.037 % Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Chivilcán / SE038T0058 Type of installation Substation Nominal voltage 15 kV Segment Zoneal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco 5561, floor 17. The Counts. Santiago c. Identification of the failed element Name of the affected element C11 of S/E Chivilcán / SP032T0058T0058 Owner of the fault CGE Transmission S.A.74 CUT.4 ivilcán, associated with the Monte Verde feeder. The company CGE Transmitación S.A. associates the event with an abnormality presented in the control unit Form6 of the aforementioned reconnector, which recorded an unwanted opening of the equipment in the absence of failure in the coverage area. d.2 Physical Phenomenon: OPE26: Failure in the protection or control system The company CGE Transmitación S.A. delivers the following evidentiary background to prove the declared physical phenomenon: or Adjustment of protections or maintenance of the last 24 months of the equipment involved. d.3 Reiterates: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Study for Failure Analysis EAF 408-2023 and EAF 490-2024. Restatement Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A indicates: and control of the cloths C5 and CT2, the date of delivery will be at the end of November 2022. It will coordinate with Frontel, a date before the end of the year in order to be able to review and test the control unit of the cloth C5, when we have the answer will be informed by entering an SD to the CEN. IRIG-B connections will be revised to normalize the hourly registration to Open through the SD N°202092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Exempt of Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective panels of connection to the bars of high and medium voltage. The project also includes the extension of the 66 kV bar, of the yard of medium voltage and the construction of two cloths for future feeders, a position for the s/E Victoria, a transformer, a position of the S/E 22nd, a position of the constitutive of the power stationer for the constituator for the SDG. ia 08-11-2022, ha EAF 383-2022 17-10-2022 No1 66/23 kV scheduled review and testing of cloth protection schemes T1 S/E Constitution of SE Constitution”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “According to the parameters observed in this fault, and previous event IF 2022000687, it is established to continue the development of: 1. Perform relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform TTCC testing of the 110 kV HT4 cloth, and control loops associated with relay GE T60 S1 T4, to rule out or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, will be performed Disconnection a study of analysis and simulation of secondary streams of the forced core of the TC, wired to GE T60 S1 relé of the HT4 cloth, to determine an EAF 394-2022 transformer 23-10-2022 new adjustment of the neutral function of N4 kVULT 110V TC side 110 kV (considering that it should not exist due to the connection of the Dyn1 transformer). It should be noted that the award of tender for services mentioned above is already carried out to Specialist Provider and the works begin its development during the month of November 2022”. The company CGE Transmitación S.A. indicates that the corrective actions of long term will be determined once the aforementioned short term tests have been carried out. Forced disconnection of bar EAF 419-2022 12-11-2022 It does not apply. 66 kV of S/E CGE Transmitación S.A. Squadron S.A. indicates that it will review and perform the improvement in Disconnection the control wiring associated with the C1 Relay Form 6 of the S/E San forced cloth of Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the C1 cloth saw S/E San Miguel phase C1, the control unit Form 6 of the CT1 cloth saw it in phase A and the relay of CT1 SEL-387. On to the SCADA system, through EAF 427-2022 switch 52C6 21-11-2022 of a fiber optic link in the S/E Fatima, which will become the main way of communication S/E Fatima, remaining as the first backup the radio link and as the second backup the connection via mobile network 3G/4G. The company CGE Transmission S.A. points out that an analysis of the failure is carried out, determining the need to perform the verification of the protection equipment F60 of the 52C30 feeder. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as possible. It disconnects program soon a service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and the communications of the remote trip between the relay F60 of the cloth bar 13.8 kV of CT1 towards the relay F60 of the cloth C30, where the logic S/E Alto Hospicio responsible for the remote trip will be removed. The company CGE Transmission S.A. notes that the replacement of the current equipment of the cloth CJA is contemplated C30 is realized by a device. isoria, for the purposes of determining the origin of the forced signal of the opening, producing a new fault on 05.01.23 in which was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No1 154/66 kV of protection element that generates the operation in the spur of the relay S/E Talcahuano master, measurements are made determining that the switch associated to that valve fails, therefore it is carried out its replacement. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnection of transformer EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria FALLA NAME_FALLA DATES_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following corrective actions of short term: “The first action has already been carried out and corresponded to a diagnostic inspection to the switch 52CT1, carried out on Sunday 12/02/2023 hours in the mornings this inspection was not able to be determined by means of operation”. the manufacture of replacement coils, to carry out the repair at short notice. As a measure of interim mitigation, the opening signals of the SEL-387 relay associated with the CT1 cloth were directed by programming towards 52BT1”. “Also on the same Sunday 12/02/2023, the disconnector 52C10 was disconnected to perform effective opening tests with primary current forced injection, which were successful and the control EAF 054-2023 transformers 06-02-2023 was programmed with the correct date including the year in order to avoid loss of data. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical personnel at the request of the National Electrical Coordinator on the year 2025, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of the month 02/06/2023, their replacement was programmed for the Sunday 26/02/2023”. azo: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. Opening The company CGE Transmission S.A. points out that the replacement of the untimely EAF 071-2023 13-02-2023 the equipments of the cloths E2 and E3 (NUP 3702 PGP platform), of switch 52ET1 was carried out according to the Course Force N°202304094 of 17-02-2023. of S/E Marquesa Failure in switch 52C3 The company CGE Transmission S.A. indicates that it carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced from the “It is program according to SD 2023024484, the review and configuration of EAF 103-2023 transformer 05-03-2023 of alarms of equipment associated with the transmission N°4. Consider work N°4 Fernando 06/15 kV of SADA in San Fernando’s under the system of the underputation kA”. 3-2023 Angels, during work programmed according to S/E SD requests The N°202020928 and SD N°202309232 of 12-03-2023. Angels Failure in switch 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the untimely continuous current auxiliary services of the cabinet of RTU N°1, is EAF 182-2023 28-04-2023 switch 52B1 presumed to fail in power sources or components of the RTU. of S/E Angol Subsequently effective tests on control and operation of the 52B1 switch of S/E Angol.”. The company CGE Transmission S.A. indicates today: “Tests will be carried out in operating of the 52C3 reconnector 52C3, comprising orders of closure and EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and local in caseta, and S/E will be carried out by S/E Chamber. ctivos de CGET y Transelec does not know its responsibility in the cloth. Disconnection of Infotecnica indicates Transelec property (Paño ID 2794)”. bar 13.8 kV of It will be managed study of adjustments of coordination of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, which, due to the increase of the levels of short circuit, would not be selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. indicates that it does not apply. of S/E The Arañas The company CGE Transmission S.A. indicates: “It performs replacement of the battery control F5 associated to 52E23 Latorre, not observing alarms active Failure due to failure of battery after the replacement of S/E is realized23 EAFE 23rd, it is realized23 On that occasion no indication of battery failure was detected”. The company CGE Transmission S.A. fails to state the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, head of the cloth C2, feeder S/E Naltagua de S/E El Monte El Monte”. Untimely opening of the company CGE Transmission S.A. indicates: “The EAF test program 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Fall in system The company CGE Transmission S.A. indicates: “Intervention is carried out in control node of the EAF 408-2023 14-09-2023 Scada Temuco to normalize the T3 cloth. (date 07-09-2023)”. of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “There is the disconnection of control branch that generates the equipment, to generate the displacement from the SDCF operation SDCF C6”. On Saturday, September 30, 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of such equipment to be allowed.” Failure in control The company CGE Transmitación S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco of Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Fault in the control system of the company CGE Transmitación S.A. indicates: “The actuator card EAF 432-2023 07-10-2023 C2 of S/E of the switch 52C2 Cto. Cocalán in SE Las Cabras”. The company CGE Transmitación S.A. indicates: “The discrepancy in the fault phase reported by the SEL 387 and the SEL 351 will be detected in its channels associated with the MT winding of the transformer of power T1 will be programmed activity in the field to investigate to investigate and resolve the discrepancy, before December 31 of 2023. The reason for the non-operation of the protections of 52C3 Riquelme will be analyzed by S/E Latorre and its adjustments will be corrected if necessary. Activity will be scheduled before December 31, 2023. If the problem with the previous activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023.” The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the protection SEL-387 of the T4 Transformer will be carried out. Under SD N°2023103207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining operational the function of residual overcurrent in the protection SEL-311C of system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On November 30th forced from 2023, an application for non-relevant modification of EAF 464-2023 transformer 28-10-2023 SNR, together with the KV for the adjustment of the T4 /E Los Angeles The replacement will be for protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will take place the second week of March 2024.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°20231207 the residual overcurrent function will be deactivated, until its coordination is verified, keeping operational the residual overcurrent function in the SEL-311C protection of the system 2”. The company CGE Transmission S.A. indicates the following: “On November 30, 2023, a non-relevant SMNR modification request will be sent to CEN, along with the study of protection approval of the S.A. tects of the same brand and model, but forced from the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of March 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamping of the protections installed in that booth, in particular to the protections of the S/E Los Angeles A2 cloth analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March 2024 as it does not require authorization via PGP platform, so only waiting for the arrival of the equipment, which is estimated in January 2024, period in which the next time will be installed CGE. To the timing of relays in S/E Squadron, cloths C1 and CT2. Composed for February 2024. Disconnection At the time of the on-site inspection, it was noted that the SEL-forced relay of 387 presented a failure of memory, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to carry out a restart of the unit. 66/15 kV N°2 of Subsequently, tests were carried out at the command level and revision of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, date 31 March 2024”. CGE Transmission S.A. notes the following: “Protections are disabled via software of the T4 GE-D30 relay on the day 05-01-2024 by ICF N°2024001995. The above, due to the fact that in this relay are associated the states, control scacade and alarms of the equipment of the HT4 cloth. It investigates the probability of discard of the Master Relay 86BH associated to the diagram problem 50BF and 87B. raria of the GE EAF relays 003-2024 02-01-2024 kV of S/E T60 of the HT4 cloth and GE T60 differential bar protection 110kV for the Copiapo first week of February. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the area 1 fault detector associated with the protection of distance of the S/E relay 311C Caldera, to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the E1 cloth by S/E Hernán Fuentes”. CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the T4 cloth by constant reboots”. CGE Transmission S.A. points out the following: “Given that the event of 2 January was still being analyzed and, considering this second event, it was decided to shut down the unit by Disconnecting the N°2024002522, while the month of the force of the EAF response S.A.A. with the approval of the National Electric Coordinator. Normalize hourly synchronization of the GE T60 relays of the HT4 cloth.”