Study for failure analysis EAF 490/2024 “Intempsive opening of the switch 52C11 of S/E Chivilcán” Date of issue: 17-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 26/09/2024 Time 16:12 Disconnected consumptions (MW) 3.4 Prior system demand (MW) 10264.20 Percentage of disconnection 0.033 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Chivilcán / SE038T0058 Type of installation Substation Nominal voltage 15 kV Segment Local transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco 5561, floor 17. Las Condes. Santiago c. Identification of the failed element Name of the affected element C11 of S/E Chivilcán / SP032T0058SE058 Owner missing element of the CGE Transmission S.A.A.1 RUT 77.465 in. Hivilcán, associated with the Monte Verde feeder. The company CGE Transmitación S.A. associates the event with an abnormality in the control unit Form6 of the aforementioned reconnector, which recorded the undesired opening of the equipment in the absence of fault in its coverage area. d.2 Physical Phenomenon: OPE26: Failure in protection or control system The company CGE Transmitación S.A. provides the evidentiary background to prove the declared physical phenomenon, which consists of the following: or Adjustment of protections. or Maintenances of the last 24 months of the equipment where the failure occurs. d.3 Repeatation: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 408-2023. Restatement Physical Phenomenon in facilities of the same owner: Failures in the same owner with the same physical phenomenon have occurred during the last 24 mobile months: FALLA LEARCH_FALLA DATE_FALLACTIONS_FALLACTIONS_CORRECTIVES to check out the current study. e the control units of the cloths C5 and CT2, the date of delivery will be at the end of November 2022. It will be coordinated with Frontel, a date before the end of the year in order to be able to review and test the control unit of the cloth C5, when we have a response will be informed by entering an SD to the CEN. IRIG-B connections will be revised to normalize the hourly register to Open through the SD N°202092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Exempt of Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective panels of connection to the bars of high and medium voltage. The project also includes the extension of the 66 kV bar, of the yard of medium voltage and the construction of two cloths for future feeders, a position for the S/E Victoria, with their respective segmenter, a switch for the SD20. 97476, for the day 08-11-2022, has been EAF 383-2022 17-10-2022 No1 66/23 kV scheduled the review and tests of cloth protection schemes T1 S/E Constitution of SE Constitution”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “According to the parameters observed in this fault, and previous event IF 2022000687, it is established to continue the development of: 1. To perform relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. To perform tests in TTCC of the cloth HT4 of 110 kV, and control links associated to relé GE T60 S1 T4, to discard or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, will be performed Disconnection a study of analysis and simulation of secondary currents of the forced core of the TC, wired to the GE T60 S1 relé of the HT4 cloth, to determine a neutral EAF 394-2022 transformer 23-10-2022 of new adjustment of the TC2 TC side 110 kV (considering that it should not exist due to the connection of the Dyn1 transformer). It should be noted that the award of tender for services mentioned above is already carried out to Specialist Provider and the works begin its development during the month of November 2022”. The company CGE Transmission S.A. indicates that the corrective actions of long term will be determined after the above mentioned short term tests have been carried out. Forced disconnection of bar EAF 419-2022 12-11-2022 It does not apply. 66 kV of S/E Squadron CGE Transmission S.A. notes that it will review and perform the improvement in Disconnection of the control wiring associated with the Relé Form 6 of the C1 cloth S/E San Forced by Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the C1 cloth saw S/E San Miguel the failure in phase C, the Form 6 control unit of the CT1 cloth indicates it in phase A and the month of support of the CT1 phase CT2 saw S. the communication to the SCADA system, through EAF 427-2022 switch 52C6 21-11-2022 of a fiber optic link in the S/E Fátima, which will become the main way of communication S/E Fatima, remaining as the first backup the radio link and as the second backup the connection via mobile network 3G/4G. The company CGE Transmission S.A. points out that an analysis of the failure is carried out, determining the need to carry out the verification of the protection equipment F60 of the 52C30 feeder. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as possible. Disconnection program shortly a service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and the communications of the remote trip between the relay F60 of the cloth bar 13.8 kV of CT1 towards the relé F60 of the cloth C30, where will be eliminated the logic S/E Alto Hospicio responsible for the remote trip. The company CGE Transmission S.A. notes that the replacement of the current equipment of the CJA is previewed C30 is realized (the C30). 1) provisionally, for the purposes of determining the origin of the forced signal of the opening, producing a new fault on 05.01.23 in which was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No1 154/66 kV of protection element that generates the operation in spuria form of the relay S/E Talcahuano master, measurements are made determining that the switch associated to that valve fails, therefore it is carried out its replacement. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnection of transformer EAF 051-2023 06-02-2023 Not applied. No1 66/13.2 kV of S/E Victoria FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following corrective actions of short term: “The first action has already been carried out and corresponded to a damage inspection to the switch 52CT1, carried out on Sunday 12/02/2023° this inspection at dawn was able time (SD). the purpose of requesting the manufacture of the replacement coils, to perform the repair as soon as possible. As a measure of interim mitigation, the opening signals of the SEL-387 relay associated with the CT1 cloth were directed by programming towards the 52BT1”. “Also on the same Sunday 12/02/2023, the disconnector 52C10 was disconnected to perform effective opening tests with primary current forced injection, which were successful and the control EAF 054-2023 transformers 06-02-2023 was programmed with the correct date including the year in order to avoid the loss of data. 66/13.2 kV of S/E It should be noted that the 52C10 and its protections were audited by Curicó technical personnel at the request of the National Electrical Coordinator on the year 2022, being in good condition. In view of that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, their replacement was scheduled for the Sunday 26/02/2023”. “Respect of the next relay of the SEL support, SEL is indicated within April”. The company CGE Transmission S.A. notes that the replacement of the untimely EAF 071-2023 13-02-2023 the equipment of the cloths E2 and E3 (NUP 3702 of PGP platform), of switch 52ET1 was carried out according to the Course Forced N°2023094 of 17-02-2023. of S/E Marquesa Transmission S.A. indicates that the company CGE Transmission S.A. has carried out review of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It is programmed according to SD 2023024484, the review and enable EAF 103-2023 transformer 05-03-2023 of alarms of equipment associated with transformer N°4. Consider work N°4 66/15 kV of SCADA in the system of the sublet Fernando SGE23. To 15 kV N°2 06-03-2023 Angels, during work programmed according to the S/E SD requests The N°202020928 and SD N°2023032 of 12-03-2023. Ángeles Failure in switch 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the untimely operation of the auxiliary continuous current services of the cabinet of RTU N°1, is EAF 182-2023 28-04-2023 switch 52B1 presumed failure in power sources or components of the RTU. of S/E Angol Subsequently, effective tests on control and operation of the 52B1 switch of S/E Angol. The company CGE Transmission S.A. indicates: “We will perform failure in 52C3 reconnector operating systems, including closure orders and EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and local S/E in casea. Within the assets of CGET and Transelec does not know its responsibility in the cloth. Disconnection of Infotecnica indicates Transelec property (Paño ID 2794)”. 13.8 kV bar will be managed study of coordination adjustments of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, which, due to the increase of the short circuit levels, would not be selective in its operation. Tests will be managed to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. indicates that it does not apply. of S/E Arañas The company CGE Transmission S.A. indicates: “It is carried out replacement of control battery F5 associated with 52E23 Latorre, not observing normal alarms Active due to battery failure after replacement. Calama was carried out on 07/07/2023. In that opportunity no indication of battery failure was detected”. Failure in the company CGE Transmission S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, head of the cloth C2, feeder S/E Naltagua of S/E The Mount The Mount.” Untimely opening of the company CGE Transmission S.A. indicates: “Tests of the EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention is carried out in control node of the EAF 408-2023 14-09-2023 Scada Temuco to normalize data intermittance according to the SDCF panel C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of control branch generated by the force is carried out, but generated by the SDCF. T5 transformer on Saturday, September 30, 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of such equipment.” CGE Transmitación S.A. indicates that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco of Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Falla in the control system of the company CGE Transmitación S.A. indicates: “It is replaced actuator card EAF 432-2023 07-10-2023 S/E panel of the switch 52C2 Cto. Cocalán in SE Las Cabras”. The company CGE Transmitación S.A. indicates: “It has detected discrepancy in the fault phase reported by SEL 387 and SEL 351 in its channels associated with the winding of MT of the transformer of power T1. It will be programmed activity in the field to investigate and resolve the discrepancy, before 31 December of 323. of the registered events S/E Latorre will analyze the reason for the non-operation of the protections of 52C3 Riquelme and will correct its adjustments if necessary. Activity will be programmed before 31 December 2023. If the problem with the previous activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. The activity will be programmed before 31 December 2023.” The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the protection SEL-387 of the T4 Transformer will be carried out. Under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, maintaining operational the function of residual overcurrent in the protection SEL-311C of system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On 30 November forced from 2023, an application for non-relevant modification of EAF 464-2023 transformer 28-10-2023 SNR will be sent to CEN, together with the K study of the relocation of the T4 E Los Angeles. S/E Los Angeles The replacement will be for protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will take place the second week of March 2024.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, maintaining operational the function of residual overcurrent in the SEL-311C protection of the system 2”. The company CGE Transmission S.A. states: “On November 30, 2023, a request for non-relevant SMNR modification will be sent to CEN, together with the TEMP4 replacement study of the system. Azo will be for protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of March 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the Put in service of the protections committed for the month of March 2024 since it does not require authorization via PGP platform, so only waiting for the arrival of the equipment, which it is estimated in January 2024, period in which the satellite watch will be installed. “Timely synchronization of relays in S/E Squadron, C1 and CT2 cloths will be performed. Compromised for February 2024. Disconnection At the time of the on-site inspection, it was noted that the SEL-forced relay of 387 presented a memory failure, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to perform a reboot of the unit. 66/15 kV N°2 of Later, tests were carried out at the command level and revision of S/E Operating Squadron, which was successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024.” CGE Transmission S.A. notes the following: “Protections are disabled via T4 GE-D30 relay software on day 05-01-2024 by ICF Bar Labour N°2024001995. The above, due to the fact that in this relay are associated the states, squadging and alarms of the HT4 cloth equipment. The associated investigates the probability of failure of the relé 86BH associated to the control work work N°20B. Timely inchronization of GE EAF relays 003-2024 02-01-2024 kV of S/E T60 cloth HT4 and GE T60 differential bar protection 110kV for the Copiapó first week of February. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the fault detector zone 1, associated with the distance protection of the S/E Relay 311C Caldera, to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the E1 cloth by S/E Hernán Fuentes is carried out.” CGE Transmission S.A. notes that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the T4 cloth by constant reboots”. CGE Transmission S.A. notes the following: “Given that the event of 2 January was still being analyzed and, considering this second event, it was chosen to shut down the unit by Disconnectation of course N°2024002522, while the force of bar is expected to be replaced by 08 kAF 024 if you have the approval of the National Electric Coordinator. Normalize time synchronization of the GE T60 relays of the HT4 cloth.”