Study for failure analysis EAF 489/2024 “On-line failure 110 kV Río Toltén - Cunco” Date of issue: 17-10-2024 1. Detailed description of disturbance a. Date and Time of failure Date 26/09/2024 Time 15:49 Disconnected consumptions (MW) 10.20 Prior system demand (MW) 10264.00 Percentage of disconnection 0.099 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Río Toltén - Cunco / LT013CI1TR01----T062 Type of installation Transmission line Nominal voltage 110 kV Dedicated segment Owner affected installation Transmitter Melipeuco S.A. RUT 77.509.835-k Legal representative Juan Carlos Albalá A. Address Apoquindo line of operation 4615 Of. 502, Las Condes. c. Identification of the missing element Line 110 kV Río Toltén - Cunco / LT013CI1TR01------T062 Legal representative element Fault of the Transmitora line Melapeuco Slóncio. the biphasic fault between phases A and C. The company Transmitter Melipeuco S.A. points out that the cause of the failure was the fall of a tree located outside the bonding strip, cut in a form not controlled by third parties, on the drivers of the mentioned line in the structure N°538. d.2 Physical Phenomenon: ARB2: Tree fall on the line or installation. (*) (*) Physical phenomenon determined by the Coordinator based on the background presented by the company Transmitter Melipeuco S.A. d.3 Reiterating: Physical Phenomenon reiteration in the affected installation: This installation has been affected four times by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of Failure EAF 460-2023, EAF 465-2023, EAF 327-2024 and EAF 332-2024. Physical Phenomenation in the same owner's facilities: Four faults have occurred in the same owner's facilities with the same physical phenomenon, during the last 24 mobile months. Toltén River - Cunco “Keep strip maintenance program along the line 1x110 kV Melipeuco - Río Toltén (rock, pruning, and controlled cutting). Maintain visual inspection program along the line 1x110 kV Melipeuco - Río Toltén (rock, pruning, and controlled cutting). Maintain visual inspection program along the line 1x110 kV Melipeuco - Río Toltén”. The company Melipeuco S.A. points out, “Tostén River maintenance program - Cunco 1x110 kV Melipeuco - Río Toltén (rock, pruning, and controlled cutting). Line 110 kV EAF 465/2023 29-10-2023 “Keep strip maintenance program along the line Río Toltén - Cunco 1x110 kV – Río Toltén extension 1x 110 kV Melipeuco - Río Toltén (rock, pruning, and cutting control). or 10 large trees on the line. Río Toltén - Cunco - Comprehensive visual inspection of LT (forestal, structural and electromechanical). - Thermographic inspection of LT. - Continue with the plan of pruning and felling of the project.” Number of flaws (not importing Physical Phenomenon) in the same installation: Eight faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for analysis of Fault EAF 055-2023, EAF 059-2023, EAF 325-2023, EAF 460-2023, EAF 465-2023, EAF 518-2023, EAF 327-2024 and EAF 332-2024. d.4 Electrical phenomenon PR87L: Line differential protection. e. Details of the installation, equipment or element where the failure occurred With respect to the element where the fault originated, the company Transmitora Melipeuco S.A. indicates the following: “Van in front of cable N°538 of the line section Hx110k Cunco-Rio Toltánústán. The company Eléctrica de la Frontera S.A. points out the density rating per commune: • Comunas de Cunco, Lonquimay, Melipeuco, Vilcún y Padres de las Casas: Very low. • Comuna de Freire: Baja. g. Proprietary of the owner regarding the origin of the fault Force major or case fortuitous. The company Transmitter Melipeuco S.A. sends the following background in support of the proposal of the origin of the fault: • Photographic record with date, time and coordinates UTM of the failure point. h. Comuna where the failure is presented 9103: Cunco. i. Date of delivery of the information to the Coordinator Report of 5 days Coordinated Unit (28-09-2024) (03-10-2024) Transmitter Melipeuco S.A. 26-09-2024 South S.A.A. arilafquén U1 3.40 15:49 18:48 Malalcahuello U1 2.00 15:49 18:43 Total: 5.40 MW - The amounts and times indicated correspond to the information provided by the company Eléctrica Carén S.A. b. Transmission system Affected element Stage Time Dec. Time Norm. 110 kV Río Toltén - Cunco Dedicated - 15:49 18:19 - The times indicated correspond to the information provided by the companies Transmitter Melipuco S.A. and STS S.A. c. Consumption Loss of % Sub-Fooder / Customers H. H. H. Comuna(s) Consumption Estación Paño Affectados Desc. Disp. Norm. (MW) pre-falla Freire, Padre S/E Cunco San Ramón / E.90 0.009 1319 15:49 15:53 Houses, Vilcún S/E Cunco San Ramón / E1 Cunco 1.69 0.016 2249 15:49 15:40 15:56 S/E They correspond to the information provided by the company Frontel S.A. 3. Estimate of energy not supplied Type of loss of time Time ENS S/E Feeder / P year Client Company Consumer Consumer Consumption (MW) Indissp. (h) Desc. (h) (MWh) S/E Cunco San Ramón / E1 Regulated Front 0.90 2.85 0.07 0.1 S/E Cunco San Ram / E1 Regulatored Front 1.69 2.85 0.12 0.2.2 S/E Cunco The Hortences / E2 Fronts Regulated Front 0.41 2.85 0.13 0.1 S/E Cunco The Hortences / E1 Regulatory Front 1.69 2.85 0.15 0.0 S/E Cunco The Horts / E2 Royal Front Regulated Front 3.59 2.85 0.18 0.7 S/E Cunco The Horts / E2 Fronts Regulated Front: 3.59 2.85 0.10 0.7 S/E Cun Cunco The Hortences / E2 Front The Regulator 3.16 2.85 0.30 0.30 0.9 S/E 2.10 0.10 S/E E/E Cun Cun Cun: The Hort: The Horts / E2 Fronts / E2 Front of the E2 Front of the E2 Front of the E2 Front of the Eth of the Eth of the Eth of the E2 Front of the E2 Front of the E2 Front of the Regions Regulator of the Regulator, or E2 Front of the 16:00 16:00 16:00 15:45 9% 25% 29% 31% 66% 68% 99% 100% Expected Recovery Real Recovery The totality of the consumptions was recovered prior to the availability schedule of the respective primary bar. - Average recovery speed. Range Power Time Speed (MW) Recovery (h) First 80 % 8.16 0.30 27.20 Last 20 % 2.04 0.48 4.25 100 % Total 10.20 0.48 21.25 4. Description of the configurations at the moments before and after the failure Pre-failure system demand: 10264.00 MW. Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, using the Canutillar (U1 and U2) power plants, El Toro (U3 and U4), Nueva Renca (TG), Ralco (U1 and U2) and Taltal (U2). Scheduled Operation Frequency Control in the National Electrical System, prior to failure, through the Canutillar (U1 and U2) power plants, El Toro (U3 and U4), Nueva Renca (T), Ralco (U1 and U2) and U2) and Taltal (U2).