Study for failure analysis EAF 488/2024 “Forced disconnection of transformer No 4 154/13.55 kV of S/E Central Abanico” Date of issue: 17-10-2024 1. Detailed description of disturbance a. Date and Time of failure Date 26/09/2024 Time 14:33 Disconnected consumption (MW) 1.49 Prior demand of system (MW) 10381.82 Percentage of disconnection 0.014% Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Central Abanico / SE048T0002 Type of installation Substation Nominal voltage 154 and 13.8 kV Segment Dedicated transmission Owner affected installation Transelec S.A. RUT 76.555.400-4 Legal Representative Arturo Le Blanc Address Orinoco 90, floor 14, Las Condes, Metropolitan Region of Santiago. c. Identification of the failed element Name of the affected element Transformer No4 154/13.55 kV of Central Abanico / ET05G0021SE0T000 Owner missing element Enel Generation 91° Metropolitan Region S. ada of the transformer No4 154/13.55 kV of S/E Central Fan by automatic opening of the switch 52AT4, due to the operation of its master relay 86T caused by the low level of oil in the conservative pond. d.2 Physical Phenomenon: OPE16: Fugue or degradation of the dielectric (e.g. SF6, oil, etc.). d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: No faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: Amount of faults (without importing Physical Phenomenon) in the same installation: No failure has occurred in the same affected installation, during the last 24 mobile months. d.4 Electric Phenomenon NI71O: Level of oil. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the transformer No 4 154/13. ONAF 43.2 MVA). In this regard, the company Enel Generación Chile S.A. does not attach information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 The Electric Company of the Border S.A. indicates that the density of the affected consumptions is low and very low. g. Proposition of the owner regarding the origin of the internal fault. h. Commune where the fault is presented 8302: Antuco. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (28-09-2024) (03-10-2024) EnEl Generación Chile S.A. 26-09-2024 15-10-2024 Transelec S.A. 26-09-2024 03-10-2024 Empresa Eléctrica de la Frontera S.A. (Frontel) 26-09-2024 09-10-2024 2. Description of the equipment affected. (**) Time corresponds to the day 27 of September of 2024. b. Transmission system Affected element Segment Stage Time Dec. Time Norm. S/E Central Fan ST Dedicated Transformer No.4 154/15.33 kV 14:33 16:22 c. Consumption Sub-station Feeder/ Commune Loss of % Customers H. H. H. P year Consumption Consumption Affected Dec. Dispon. Norm. (MW) pre-fall S/E Fan Antuco / C7 Quilleco 0.35 0.003 809 14:33 14:43 S/E Fanico Abanico Abanico / C3 Antuco 0.07 0.001 53 14:33 16:22 1570 - The amounts and times indicated correspond to the information provided by the Company Eléctrica de la Frontera S.A. Estimate 3. In the event of a failure, the transmission facilities were in normal service at times prior to the forced generation (U2), Canutillar (U1), El Toro (U1, U2, U3 and U4) and PFV Malgarida. State and configuration prior to the failure The transmission facilities were in normal service at times prior to the forced generation (U2), Canutillar (U1), El Toro (U1, U2, U3 and U4). the operation of the protection function 86T of the autotransformer N°4 of the S/E Central Abanico, corresponding to the unit N°5 of the Central. The cause of the disconnection was due to the detection of a very low level of oil of the conservative pond. As a result of the disconnection of the unit N°5, the affect of the consumption of auxiliary services of the central was verified, which were supplied from this unit (Group N°3 which corresponds to the supply of the consumption of SSAA from units N°5 or N°6 of the Central). The result of the loss of the SSAA, at 14:47 hours, occurred the disconnection of the unit N°1 of the Central Abanico, product of the action of the relé maestro 86M of the unit due to the very high temperature of metals of the rest thrust of the unit, product of the loss of the cooling system of that component.” As reported by the company Transelec S.A.: Phenomeno Physical: The failure in installations of third or other segment element. A forced disconnection of the AT4 cloth, owned by Transelec, in the S/E Central Abanico, by operation of its protection systems, owned by Enel, due to a fault in third-party installations. According to what has been indicated by Enel to our CNOT, at the time of the disconnection were supplied the consumptions of Puerto Antuco from the transformer N°4. In turn, the reports of failure of installations entered in the system Neomancer of the National Electrical Coordinator by the companies Enel Generación Chile S.A., Transelec S.A. and Empresa Eléctrica de la Frontera S.A. (Annex N°1) are attached, and reports of failure of 5 days provided by the same companies (Annex N°2). Preventive and/or corrective actions a) The affected installation does not count with an audit, action plan or other type of ongoing maintenance. b) Remediate actions in short term: The company Enel Generación Chile S.A. indicates: “For the failure in analysis it can be concluded that the protections of the protections of the units N°1 and N°5 have not operated with corrective actions that they have been considered as long-term.