Estudio para análisis de falla EAF 488/2024
“Desconexión forzada del transformador Nº4 154/13.55 kV de S/E Central Abanico”
Fecha de Emisión: 17-10-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 26/09/2024
Hora 14:33
Consumos desconectados (MW) 1.49
Demanda previa del sistema (MW) 10381.82
Porcentaje de desconexión 0.014 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E Central Abanico / SE048T0002
Tipo de instalación Subestación
Tensión nominal 154 y 13.8 kV
Segmento Transmisión Dedicado
Propietario instalación afectada Transelec S.A.
RUT 76.555.400-4
Representante Legal Arturo Le Blanc
Dirección Orinoco 90, piso 14, Las Condes, Región Metropolitana de Santiago.
c. Identificación del elemento fallado
Nombre del elemento afectado Transformador Nº4 154/13.55 kV de Central Abanico /
ET05G0021SE048T0002
Propietario elemento fallado Enel Generación Chile S.A.
RUT 91.081.000-6
Representante Legal James Lee Stancampiano
Dirección Roger de Flor N°2725, Piso 18, Las Condes, Región Metropolitana de
Santiago.
d.1 Origen y causa de la falla
Se produjo la desconexión forzada del transformador Nº4 154/13.55 kV de S/E Central Abanico por
apertura automática del interruptor 52AT4, debido a la operación de su relé maestro 86T provocado
por el bajo nivel de aceite en el estanque conservador.
d.2 Fenómeno Físico:
OPE16: Fuga o degradación del dieléctrico (ej. SF6, aceite, etc.).
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: No se han producido fallas en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles:
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se ha producido una
falla en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
NI71O: Nivel de aceite.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde al transformador Nº4 154/13.55 kV de S/E Central
Abanico, que según lo informado por el propietario es de la marca Siemens y posee una capacidad
nominal de 43 MVA (ONAF 43.2 MVA).
Al respecto, la empresa Enel Generación Chile S.A. no adjunta información de los mantenimientos de
esta instalación durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
La Empresa Eléctrica de la Frontera S.A. indica que la densidad de los consumos afectados es baja y
muy baja.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
8302: Antuco.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(28-09-2024) (03-10-2024)
Enel Generación Chile S.A. 26-09-2024 15-10-2024
Transelec S.A. 26-09-2024 03-10-2024
Empresa Eléctrica de la Frontera S.A. (Frontel) 26-09-2024 09-10-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
Central Unidad Pérdida de Generación (MW) H. Desconexión H. Normalización
Central Abanico U5 15 14:33 15:21 **
Central Abanico U1 17 14:47* 22:00
(*) La desconexión del transformador Nº4 (grupo de unidades Nº5 y Nº6) produjo la pérdida de los SSAA de la S/E Central Abanico
y sistema de refrigeración, lo cual ocasiona en instantes posteriores la actuación del relé maestro 86M por detección de alta
temperatura de metales en la unidad Nº1 y provocando la desconexión forzada de esta.
(**) Horario corresponde al día 27 de septiembre de 2024.
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Central Abanico ST Dedicado Transformador Nº4 154/15.33 kV 14:33 16:22
c. Consumos
Sub-Estación Alimentador/ Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Abanico Antuco / C7 Quilleco 0.35 0.003 809 14:33 16:22 14:43
S/E Abanico Abanico / C3 Antuco 0.07 0.001 53 14:33 16:22 15:08
S/E Abanico Antuco / C7 Antuco 1.07 0.010 2008 14:33 16:22 15:22
Total: 1.49 MW 0.014 % 2870
- Los montos y horarios señalados corresponden a lo informado por la Empresa Eléctrica de la Frontera S.A.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
S/E Abanico Antuco / C7 Frontel Regulado 0.35 1.82 0.17 0.1
S/E Abanico Abanico / C3 Frontel Regulado 0.07 1.82 0.58 0.0
S/E Abanico Antuco / C7 Frontel Regulado 1.07 1.82 0.82 0.9
Clientes Regulados : 1.0 MWh
Clientes Libres : MWh
Total : 1.0 MWh
- Los montos y horarios señalados corresponden a lo informado por la Empresa Eléctrica de la Frontera S.A.
- Curva de recuperación esperada v/s recuperación real.
Se aprecian diferencias entre los horarios de recuperación esperada y recuperación real para los
consumos afectados. Se presume la recuperación de consumos por redes de media tensión previos a
la normalización del transformador desconectado.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 1.19 0.82 1.46
Último 20 % 0.30 0.82 0.36
100 % Total 1.49 0.82 1.82
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10381.82 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Angostura (U2), Canutillar (U1), El Toro (U1, U2, U3 y U4) y PFV Malgarida.
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada.
Otros antecedentes relevantes
Según lo informado por la empresa Enel Generación Chile S.A.:
Observaciones: “Se verificó la actuación de la función de protección 86T del autotransformador N°4
de la S/E Central Abanico, correspondiente a la unidad N°5 de la Central. La causa de la desconexión
de debió a la detección de un nivel muy bajo de aceite del estanque conservador. Producto de la
desconexión de la unidad N°5, se verificó la afectación de los consumos de Servicios auxiliares de la
central, que se encontraban abastecidos desde esta unidad (Grupo N°3 que corresponde a abastecer
los consumos de SSAA desde las unidades N°5 o N°6 de la Central). Producto de la pérdida de los
SSAA, a las 14:47 horas se produjo la desconexión de la unidad N°1 de la Central Abanico, producto
de la actuación del relé maestro 86M de la unidad por muy alta temperatura de metales del descanso
empuje de la unidad, producto de la pérdida del sistema de refrigeración de dicho componente.”
Según lo informado por la empresa Transelec S.A.:
Fenómeno Físico: Falla en instalaciones de terceros u otro segmento.
Elemento: Falla en instalaciones de terceros.
Fenómeno Eléctrico: No aplica, falla en instalaciones de terceros.
Operación de los interruptores: No aplica, falla en instalaciones de terceros.
Observaciones: Se produjo la desconexión forzada del paño AT4, propiedad de Transelec, en la S/E
Central Abanico, por operación de sus sistemas de protecciones, de propiedad de Enel, debido a una
falla en instalaciones de terceros. De acuerdo con lo indicado por Enel a nuestro CNOT, al momento
de la desconexión se encontraban abastecidos los consumos de Puerto Antuco desde el transformador
N°4.
A su vez, se adjuntan los informes de falla de instalaciones ingresados en el sistema Neomante del
Coordinador Eléctrico Nacional por las empresas Enel Generación Chile S.A., Transelec S.A. y Empresa
Eléctrica de la Frontera S.A. (Anexo N°1), e informes de falla de 5 días aportados por las mismas
empresas (Anexo N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
La empresa Enel Generación Chile S.A. indica: “Para la falla en análisis se puede concluir que las
protecciones de las unidades N°1 y N°5 operaron de acuerdo con sus ajustes de protección, por lo que
no se consideran acciones correctivas”.
c) Acciones correctivas a largo plazo:
No se indican acciones correctivas.