Study for failure analysis EAF 486/2024 “Fault in closing switch 52C8 of S/E Copiapó” Date of issue: 17-10-2024 1. Detailed description of disturbance a. Date and Time of failure Date 26/09/2024 Time 03:15 Disconnected consumptions (MW) 1.54 Prior system demand (MW) 8855.64 Percentage of disconnection 0.017% Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Copiapó / SE158T0058 Type of installation Substation Nominal voltage 15 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Presidente Avenue Riesco N°5561, Office 1701, Floor 17 c. Identification of the missing element Name of affected element Fault 52C8 of S/E Copiapó / PA014T0058SE158T0058 Owner element CGE Transmission S.A.A. RUT 77.465-74E representative of V.D.1 the closure of the 52C8 switch of S/E Copiapó during a maneuver of recovery of service, after the opening of the said switch due to a previous failure in the distribution service. The cause of the failure was due to the non-response of the 52C8 switch after a closing order. The company CGE Transmitación S.A. declares that the failure is identified in the process of closing the reconnector, associated to a defect in the closing card of the equipment. d.2 Physical Phenomenon: OPE26: Failure in protection system or control. The company CGE Transmitación S.A. delivers the following evidentiary background to accredit the physical phenomenon associated with the event: o Maintenances of the last 24 months of the equipment that produces the failure. o Sequence of protection operation, including a technical report (as they operated the protections and as they should have operated. d.3 Repeatation: Phenomenon Physical repetition in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of Proa EAF 003-202424 and EAF Plantation at the same plant 011 FAF FAF. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of respective capacity S/E Victoria Zonal. Extension works N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of respective capacity S/E Zonal. the construction of two cloths for future feeders, a position for the bar sectioner, a position for the transformer's connection and a position for the condenser bench”. Disconnection of the company CGE Transmission S.A. points out that: transformer “Through the SD N°202097476, for the day 08-11-2022, has been EAF 383-2022 17-10-2022 No1 66/23 kV scheduled revision and testing of cloth protection schemes T1 S/E Constitution of SE Constitution”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates: “According to the parameters observed in this failure, and previous occurred IF 2022000687, the continuation of the development of: 1. Performing relay tests GE T60 S1 T4 to confirm or discard equipment failures. 2. Performing tests in TTCC of the HT4 cloth of 110 kV, and control links associated to relay GE60 S1 T4 T4 is established, to discard or confirm failure in equipment or function of the S1 T4 to the control. Inar an EAF 394-2022 transformer 23-10-2022 new adjustment of the function of timed overcurrent neutral 110 110 110/23 kV N°4 of kV NEUTRAL TOC1, which contemplates all cases of real faults in S/E Calama distribution networks connected in side 23 kV, which produce the occurrence of residual current calculated in side 110 kV TC (considering that it should not exist due to the connection of the Dyn transformer1). It is worth noting that the contract for services mentioned above is already made to Specialist Provider and the works begin its development during the month of November 2022”. The company CGE Transmitación S.A. indicates that the long-term corrective actions will be determined after carrying out the aforementioned tests of short term. Forced disconnection of bar EAF 419-2022 12-11-2022 It does not apply. 66 kV of S/E Escurórón CGE Transmitación S.A. indicates that it will review and perform the improvement in Disconnecto the control wiring associated to the Relé Form 6 of the TC1 cloth of S/E San Forced de la Miguel. S/E Forced. It will also review and correcte. It will also review and correct the 424 units of unit of unit 4-20 Ontrol Form 6 of the cloth C1 saw S/E San Miguel the failure in phase C, the control unit Form 6 of the cloth CT1 saw it in phase A and the back relay of the cloth CT1 SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December Falla in the month of 2022 will enter into service the communication to the system SCADA, through EAF 427-2022 switch 52C6 21-11-2022 of a fiber optic link in the S/E Fatima, which will become the main way of protection of the feeder 52C30. The service of verification of the protection F60 of the feeder 52C30 is programmed as soon. The company CGE Transmission S.A. indicates that an analysis of the failure is carried out, determining the necessity of carrying out the verification of the protection equipment F60 of the feeder 52C30 is eliminated as soon as the F60 F-12 ip remote. The company CGE Transmission S.A. points out that the replacement of the current reconnecting equipment of the cloth C30 with a NOJA RC15 reconnector equipment, to be executed in the first semester of 2023. CGE Transmission S.A. points out that the installation of a relay (SEL-Disconnection 351) was carried out in provisional form, for the purposes of determining the origin of the forced signal of the opening, producing a new failure on 05.01.23 in which it was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No1 154/66 kV of protection element that generates the operation in the spuria form of the relé S/E Talcahuano master, measurements are made determining that the switch associated to that valve failed, for which it is carried out its replacement. Failure in the disconnector EAF 012-2023 09-01-2023 The first action of S/E Tap Off Santa Clara Disconnect of transformer EAF 051-2023 06-02-2023 It is carried out. In this inspection it was possible to determine the damage in the opening coils of the 52CT1 switch, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, in order to perform the repair as soon as possible. As a measure of temporary mitigation, the opening signals of the SEL-387 relay associated with the CT1 cloth towards 52BT1 were directed by programming. “Also on Sunday 12/02/2023, the reconnector Disconnect 52C10 was disconnected to perform effective opening tests with primary current forced injection, which were successful and EAF 054-2023 transformers 06-02-2023 control was programmed with the correct date including the year in order to avoid the loss of data. 66/13.2 kV S/E It should be indicated that the 52C10 and its protections were audited by the 12/02/20 Technical personnel at the request of the National Electrical Coordinator during the year 2025, finding in good condition of proofs. 0 was found normal but did not open during the failure of 06/02/2023, was programmed its replacement for the Sunday 26/02/2023”. “Respect of the damaged SEL751A backup relay, is estimated its replacement within the month of April of 2023”. The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, the distribution board of direct current will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. Opening the company CGE Transmission S.A. points out that the replacement of intempsiva of the EAF 071-2023 13-02-2023 the equipment of the cloths E2 and E3 (NUP 3702 PGP platform), of switch 52ET1 agreement with the Course Forzoso N°20234094 of the 17-02-2023. of S/E Marquesa Falla in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 associated with the equipment. Francisco de Mozal 05-0323 Considers work N°4 66/15 kV of SCADA in system of the substation and NODO San Fernando.”. S/E San Fernando Disconnect The company CGE Transmission S.A. indicates that it corrected the bad contact forced from the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 bar 15 kV N°2 06-03-2023 Angels, during work programmed according to the requests SD of S/E The N°2023020928 and SD N°20220932 of 12-03-2023. Ángeles Failure in switch 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the intemperative tests of continuous current of the cabinet of RTU N°1, is EAF 182-2023 28-04-2023 switch 52B1 anticipates failure in sources of power or in components of the RTU. of S/E Angol will then be carried out. ura, both remote from SCADA and locales in booth, and in the S/E Chacahuín panel proper of the control of the 52C3.” The company CGE Transmission S.A. points out that: “The clarification of the responsibility of the elements that exist today in the cloth C6 of S/E Vallenar will be managed, since they do not register within the assets of CGET and Transelec does not know their responsibility in the cloth. Disconnection of Infotecnica indicates Transelec property (Paño ID 2794)”. bar 13.8 kV of Will be managed study of coordination of protections settings to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, that, Eden due to the increase of the levels of short circuit, would not be selective in its operation. It will be managed tests to the control and reconnector of the cloth C6 due to not being able to access to the events by Software and panel”. FALLA NAME_FALLA DATE_FALLA ACTIONs_CORRECTIVES will not be selective in its operation. It will be managed by EAF 274-2023 CEG C6 Battery failure after replacement. Monitoring of EAF status 304-2023 switch 52E23 19-07-2023 of the new battery is carried out, finding that this is with normal operating S/E parameters. It should be noted that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. At that time no indication of battery failure was detected.” Failure in the company CGE Transmission S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, headboard of the cloth C2, feeder S/E Naltagua of S/E Mount El Monte.” Untimely opening of the company CGE Transmission S.A. indicates: “Tests of the EAF 366-2023 21-08-2023 switch 52CT1 switch set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Fault in system The company CGE Transmission S.A. indicates: “Intermediation of the EAF 408-2023 14-0923 switch Scán. For the purpose of ensuring that such equipment does not generate forced operations unwanted on the transformer. The above while EAF 414-2023 transformer 21-09-2023 performs the change of valve. N°5 66/23 kV of By means of SD No202303073, the disconnection of the S/E Pullinque transformer T5 is carried out on Saturday, 30 September 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of that equipment.The company CGE Transmission S.A. indicates that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Falla in the control system of the company CGE Transmission S.A. indicates: “It replaces actuator card EAF 432-2023 07-10-2023 C2 of S/E associated with switch 52C2 Cto. Cocalán in SE Las Cabras”. An hourly difference was also detected in the relays that will be corrected Opening of the same activity. EAF 445-2023 52CT1 switch 19-10-2023 19-10-2023 S/E Latorre will analyze the reason for the non-operation of the protections of 52C3 Riquelme and correct its adjustments if necessary. Activity will be scheduled before 31 December 2023. If the problem with the previous activity is not discovered, effective tests will be performed on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. The activity will be scheduled before 31 December 2023.” CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD No.2023103207 until its coordination is verified, while maintaining the residual overcurrent function of the SELG system”. “On the 30th of November forced from 2023, a request for non-relevant modification EAF 464-2023 transformer 28-10-2023 SMNR will be sent to CEN, together with the study of approval of adjustments by the project of N°4 154/66 kV of replacement of the protections of the transformer T4 in S/E Los Angeles. S/E Los Angeles The replacement will be by protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer shed to regularize the time stamp. The commissioning of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of 2024.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following: “The review of the adjustment of the residual overcurrent of the protection SEL-387 of the Transformer T4. Under SD N°2023103207 will be deactivated the function of the overflow of the operating, keeping its function of the overcurrent, until its function will be maintained”. E Transmission S.A. indicates the following: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the study of approval of adjustments by the T4 transformer replacement project in S/E Los Angeles. Disconnection The replacement will be for protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of replacing protections of the T4 Transformer in S/E Los Angeles will be carried out the second week of March 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the S/E Los Angeles cloth analyzed. The installation of the satellite clock will be performed before the installation of the time stamping of the omprometidas for the month of March of 2024 since it does not require authorization via platform PGP, so only is expected from the arrival of the equipment, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmitación S.A. indicates the following: “The hourly synchronization of relays will be carried out in S/E Squadron, cloths C1 and CT2. Compromised for February 2024. Disconnection At the time of the inspection on the ground, it was possible to notice that the S/E Forced Relay of 387 presented a failure of memory, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to carry out a restart of the unit. 66/15 kV N°2 of Subsequently, tests were carried out at command level and revision of S/E Futrail, which proved successful. Tests will be carried out at the relay SEL-387 to verify operation, date 31 March 2024”. The probability of failure of the 86BH master relay associated with the 50BF and 87B scheme. Control channels are reviewed to rule out problems associated with damaged control cables. Works performed on 02 and 04 of Disconnection January 2024 forced bar 110 The standardization of time synchronization of the GE EAF relays 003-2024 02-01-2024 kV of S/E T60 of the HT4 cloth and GE T60 differential bar protection 110kV for the Copiapo first week of February will be managed. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the fault detector zone 1, associated with the protection of distance of the S/E relay Caldera 311C, to avoid its opening by faults upstream waters. In response to the emergency, the immediate replacement of the control and switch of the cloth E1” of S/E Hernán Fuentes”. CGE Transmission S.A. notes that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the T4 cloth by constant restarts second”. CGE transmission S.A.A.A. notes that the event was even after the 2nd, Forced course tervention N°2024002522, while waiting for the forced EAF 011-2024 08-01-2024 manufacturer's response. bar 13.8 kV N°2 Coordinations are initiated to replace the GE-D30 relay of the HT4 cloth by S/E Copiapó works that are expected to be completed in March 2024, if you have the approval of the National Electric Coordinator. Normalize time synchronization of the GE T60 relays of the HT4 cloth.”