Study for failure analysis EAF 483/2024 “On-line failure 44 kV FFCC Los Andes - Juncal N°1” Date of issue: 14-10-2024 1. Detailed description of disturbance a. Date and Time of failure Date 23/09/2024 Time 02:42 Disconnected consumption (MW) 0.39 Prior system demand (MW) 8305 Percentage of disconnection 0.005 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 44 kV FFCC Los Andes - Juncal, Circuit No1 / LT027CI1TR01T007ST01T0057 Installation type Line Nominal voltage 44 kV Segmention Zone transmission Affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal representative Francisco Mualim Tietz Address Av. Argentina N°1, floor 9, Valparaiso, Region of Valparaiso. c. Identification of the element affected Line 44 kV FFCC The Andes Argentina Juncal, Circuit No1 / LT0 N°1 circuit of the line 2x44 kV Los Andes - Juncal, by operation of its protection of distance in zone 2, due to loss of isolation during front of bad weather in the area. d.2 Physical Phenomenon DIS1: Loss of isolation The company Chilquinta Transmission S.A. sends background (probatory) in order to support the declared physical phenomenon. d.3 Reiterating Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 221-2024, EAF 284-2024, EAF 285-2024 and EAF 291-224. Reiterating Physical Phenomenon in installations of the same owner: There have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES San Falla 2 Fall22 EFF22 EFF22 Rungue N°2 Falla online 66 kV EAF 164-2023 Laguna Verde - San 07/04/2023 Not indicated. Antonio N°2 Falla online 44 kV The EAF 180-2023 Vegas - FFCC Rungue 24/04/2023 Not indicated. N°2 Chilquinta Transmission S.A. points out that: “As an immediate corrective measure to the loss of insulation of the power transformer from the central phase of the Pocochay feeder, the equipment concerned is removed, cleaned and measured the forced insulation disconnection of the main equipment involved with the discharge EAF 353-2023 bar 12 kV of S/E 19/08/2023 disruptiva acaecida, confirming that they are in good state and arranged for its exploitation. Subsequently and as a measure of recaudo, on Thursday 24 August of 2023, each of the equipment involved in the indisposibility, is replaced by three (3) new transformers of current corresponding to the Pocochay feeder.” Falla in line 2x44 kV The companies Chilquinta Distribution S.A Fall1 Andes and Chicala 23/20A. °1 Inline failure 2x44 kV The company Chilquinta Transmission S.A. does not indicate EAF 284-2024 FFCC Los Andes - Juncal 21/06/2024 corrective failure in line 2x44 kV The company Chilquinta Transmission S.A. and Chilquinta Distribution EAF 285-2024 21/06/2024 FFCC Los Andes - Juncal S.A. do not indicate corrective actions. In line failure 2x44 kV 24/06/2024 The company Chilquinta Transmission S.A. and Chilquinta Distribution EAF 286-2024 FFCC Los Andes - Juncal 21/06/2024 S.A. do not indicate corrective actions. N°2 EAF 291-224 In line 2x44 kV 24/06/2024 There are no corrective actions in the short term reported. FFCC Andes - Juncal N°1 EAF 397-2024 In line failure: 2x44 kV 02/08/2024 There are no corrective actions in the short term reported. FFCC Andes - Juncal N°2 Number of faults (not) Number of failures) EAF2 The element where the fault originated corresponds to the line 2x44 kV FFCC Los Andes - Hermanos Clark, circuit N°1, which, according to the data reported by the company Chilquinta Transmission S.A. in the Infotechnical platform of the Coordinator, has ACSR Pigeon drivers, with an estimated route of 48.8 km and with a guard cable of the type OPGW. In this regard, the company Chilquinta Transmission S.A. sends information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 Urbana. g. Propion of the owner regarding the origin of the fault Internal. h. Comuna where the fault is presented 5301: Los Andes. i. Date of delivery of the information to the Coordinator Report of 48 hours Coordinated report (25-09-2024) (30-09-2024) Chilquinta Transmission S.A. 23-09-2024 30-09-2024 Chilquinta Clark S.A. 25-09-2024 25-09-2024 2. Description of the equipment affected to. System of Generation KCC KCC No Time Affect Element S. Andes T. iecillos - Río Blanco C1 02:42 06:19 FFCC Los Andes - Hermanos Clark 44 KV ST Zonal Río Blanco - Juncal C1 02:42 06:19 c. Consumption Sub-station Feeder/ Commune Loss of % Customers H. H. H. P year Consumption Affected Consumption Dec. Dispon. Norm. (MW) pre-fall Juncal Portillo Portillo / CT1 Los Andes 0.39 0.005 16 2:42 6:19 6:19 Total: 0.39 MW 0.005 % 16 - The amounts and times indicated correspond to the information provided by the company Chilquinta Distribution S.A. 3. Estimation of the energy not supplied Sub-station Feeder/ Company Type of Time Loss of Time ENS Client Pool Consumption (MW) Indispon. (h) Desc. (MWh) Chilquinta Juncal Portillo Portillo / CT1 Regulated 0.39 3.62 3.62 1.4 Distribution Customers Regulated : 1.4 MWh Free Customers : MWh Total : 1.4 MWh 0.3 % - The amounts and times indicated correspond to the company. 62 0.09 Last 20 % 0.08 3.62 0.02 100 % Total 0.39 3.62 0.11 4. Description of the configurations in the moments before and after the failure Demand of the system prior to the failure: 8305 MW Frequency Regulation Distributed frequency control in the National Electrical System, prior to the failure, by the Mussels (CTM3) power stations, El Toro (U1 and U3), Rapel (U2), Ralco (U1 and U2) and Tocopilla (U16). Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection. The S/E Riecillos - Juncal, while the S/E Juncal Portillo was energized from the No1 circuit of the line mentioned. On the other hand, the S/E Río Blanco was energized from the circuit N°2 of the line 2x44 kV FFCC The Andes - Juncal, while the S/E Juncal Portillo was energized from the 23nd. September, 20th of the 24th. rk circuit N°1, driven by the function of distance of protection, in particular by zone 2, affecting the consumption of the substation (S/E) Juncal. The Maintenance Area Transmission, goes to the substation (S/E) FF.CC. The Andes with the fault locator equipment, to perform the continuity test to the electric conductors of the line, being normal, with mechanical and electrical continuity in its three phases and in all its extension of 48.8 [km], between the substations (SS/EE) FF.CC. The Andes and Juncal. It is appropriate to contextualize that, due to the worsening of the prevailing weather conditions in the Cordilleran zone, and based on our principles of security and protection of the physical integrity of all our own personnel as contractors, only a visual patrol of the line 44 [kV] FF.CC. The Andes - Clark Brothers circuit N° 1, verifying the normal state of all the components proper to the Chilquinta Transmission S.A. facilities, was able to proceed to be reported to the Control Center. The Control Center Transmission of Chilquinta Transmission S.A., then requests the authorization of the National Electrical Coordinator, of the energization of the line 44 [kV] FF.CC. The Andes - Hermanos Clark circuit N° 1, which is produced in a successful way. It is important to contextualize the prevailing weather conditions from the night of Friday 20 until the dawn of Monday, September 23, 2024, when a vast part of the Valparaíso Region including the Cordillerano sector, was included in the reports of weather threats decreed by private and public organizations such as DGAC, DMC, Provincial Presidential Delegation and SENAPRED, which announced with certainty occurrences of normal winds to moderate and precipitation with greater intensity. Thus, with the warning A349-1/2024 by normal winds moderated with chances of white wind, it was made known to the population of this meteorological event and it became public knowledge that the situation would affect from the Valísparao region to the second of Biobío. Tuesday, September 24, 24th. EE transmission 44 [kV] FF.CC. Los Andes - Hermanos Clark circuit N°1, in a pedestre way and with aircraft system piloted at a distance (RPAS), identifying the physical phenomenon that caused the electrical failure, which was caused by the loss of isolation with evidence of discharges in the mantle of the drivers of the upper and middle phase, in the gap between structures N°187 to N°188, which is 47.9 kilometers from the substation (S/E) FF.CC. Los Andes.” In addition, the reports of failure of installations entered into the Neomancer system of the National Electrical Coordinator by the companies Chilquinta Transmission S.A. and Chilquinta Distribution S.A. (Annex N°1), and reports of failure of 5 days provided by the same companies (Annex N°2) are attached. Preventive and/or corrective actions The affected installation does not count with an audit, action plan or other type of maintenance in progress. a) Short-term corrective actions: The company Chilquinta transmission S.A. does not indicate corrective actions S.A. hilquinta Transmitación S.A. does not indicate corrective actions. The company Chilquinta Distribución S.A. indicates “Not applicable, cause external to the distribution”. Simplified diagram of the facilities prior to the failure