Study for failure analysis EAF 480/2024 “On-line failure 66 kV White Sands - Squadron” Date of issue: 11-10-2024 1. Detailed description of disturbance a. Date and Time of failure Date 19/09/2024 Time 01:23 Off-line consumption (MW) 0.1 Prior system demand (MW) 8207.93 Percentage of disconnection 0.001 % Rating Out-of-call does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line tram 66 kV Polish Tap - White Sands / LT190CI1TR06T0058ST01T0058 Installation type Line Nominal voltage 66 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Escobar Address Av. President Riesco No5561, floor 14, Las Condes, Metropolitan Region of Santiago. c. Identification of the element affected Line 66 kV Escuendón - White Sands / LT190-------- Iv. Forced disconnection of the line 66 kV White Sands - Squadron by automatic opening of the switch 52B1 of S/E White Sands, due to the operation of its protection of overcurrent of directional phase, caused by a short circuit between phases A and B due to the remains of a flag carried by the wind towards the drivers of the section Polish Tap - White Sands, between the structures E120 and E121. d.2 Physical Phenomenon: CLI2: Object carried by the wind towards the drivers. The company CGE Transmission S.A. indicates as physical phenomenon OPEX25: Failure in Transformer, transmitting background (probatory) in order to prove the origin of the fault. The company CGE Transmission S.A. transmits evidence of the declared physical phenomenon: • Photographic record with date, time and coordinates of the point of failure. • Public report and known to prove wind condition. • Specify type of element dragged by the wind towards the drivers. d.3 Confirmation: Remission during physical phenomenon during the affected installation, this corresponding phenomenon has been the same mobile. Fault EAF 228-2023. Renewing Physical Phenomenon in facilities of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure in the circuit N°2 of the line 2x66 EAF 382-2022 17-10-2022 The company CGE Transmission S.A. points out that “It does not apply”. kV Loncoche - Villarrica Disconnection The company CGE Transmission S.A. points out that: “the forced inspection of the line EAF 497-2022 26-12-2022 immediate of the line, detecting point of failure and determining the 66 kV The Machis - correct integrity of this”. Hualañé Falla in line 66 kV CGE Transmission S.A. notes that: “no actions EAF 025-2023 20-2023 Cocharcas - Hualte correcta in line 110 The company CGE Transmission S.A. notes that the structures EAF 026-2023 kV is carried out”. Line 66 kV Guido - N°1 Colonel N°1. Line 66 failure CGE Transmission S.A. indicates that “it does not apply” to execute EAF 158-2023 05-04-2023 kV Three Pines - Lebu corrective actions of short or long term. Line 66 failure CGE Transmission S.A. notes that: EAF 184-2023 kV Conception - 28-04-2023 “Tree felling between the structures N°68 and N°70 of the line Mahns LT 66 kV Penco-I took in Predio Forest Arauco”. Line 66 kV CGE Transmission S.A. indicates that it will schedule for June 2023 the EAF 189-2023 Army - Guido 28-04-2023 reconfiguration of the sequential record of events in the protections N°2 of the S/E Army cloth, for the purpose of avoiding its overwrite. Line 66 EAF 197-2023 kV San Fernando - 30-04-2023 The company CGE Transmission S.A. notes that “Do not apply to the Fall of the S/E Army, for the S/E transmission of the S23. To company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 221-2023 23-05-2023 Victoria - It brings corrective actions of short or long term. It fails in line 66 The company CGE Transmission S.A. indicates: “It will take place replacement of watch EAF 228-2023 25-05-2023 kV White Sands - satellite in SE White Arenas”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Squadron Fault in line 66 The company CGE Transmission S.A. indicates that “it does not apply” to EAF 313-2023 kV The Peumos - 25-07-2023 corrective actions of short or long term. Curacautin Failure in line 66 The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 339-2023 kV The Peumos - 10-08-2023 corrective actions of short or long term. Curacautin Failure in line 66 EAF 364-2023 kV Nancagua - 22-08-2023 GE Transmission S.A. notes: “Fast of F. 66 EAF 187-2024 kV Los Peumos - 04-05-2024 The company CGE Transmitación S.A. points out that “it does not apply”. Curacautín The company CGE Transmitación S.A. indicates: “Immediate withdrawal of element Fault in line 66 kV EAF 192-2024 06-05-2024 strange on inferior driver in structure E-33. More detail is Penco - Lircén can find in annex III.” The company CGE Transmitación S.A. indicates: “Brigadas contractors of CGE Transmission went through the failed stretch, detecting branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the sector and no more new ones found in the installation. Then Fall in line 66 kV of an unsuccessful energization attempt, a second EAF 238-2024 05-06-2024 Victoria - Traiguén route of the affected section, finding a lateral driver cut between structures 94 and 95 and, in addition, the damaged cross in structure 95, proceeding to perform works of line repair in a sector of difficult access to finally ener Victoria. line Sunday 23 June 2024 to carry out the repair EAF 274-2024 18-06-2024 Villarrica - Pucón of the protection of the driver phase A and C of the vain 495 - 496 and maintenance at other points of the line according to SD 2024061368”. CGE Transmission S.A. points out: “On 18/06/2024 at 16:40 hours the strange element is removed from the driver. In line 110 After the temporary was carried out inspection of the LT 110kV Tap Alto Melipilla EAF 279-2024 kV Tap Off Alto 18-06-2024 - Bollenar, in the sector where the cortex of eucalyptus (trola) fell, for Melipilla - Bollenar verify the condition of the driver and that there are no other elements. It is verified that there was no damage in the drivers, product of the short-circuit arc and no other strange elements are observed in the drivers.” or Company CGE Transmission S.A. notes “Do not apply”. or Company STS S.A.A.A.A. there is”. Online failure 66 kV The companies involved do not indicate corrective actions of short EAF 331-2024 31-07-2024 Villarrica - Pucón term. The company CGE Transmission S.A. indicates: “It does not apply”. The company Fails online 66 kV Company Electric Power Distribution CODINER S.A. indicates “No EAF 357-2024 01-08-2024 Victoria - Traiguén there is”. The Electric Company of the Border S.A. indicates “There is no”. The Company of the Railways of the State does not report. It fails in the circuit N°2 of the line 2x66 EAF 358-2024 01-08-2024 The company CGE Transmission S.A. indicates: “Do not apply”. kV Lncuche - Villarrica Falla in line 66 kV The company CGE Transmission S.A. notes that “Retire of cortex of EAF 362-2024 01-08-24 The company Cocharcas - Hualte Eucalypto in vain 82-83”. line 66 kV The company CGE Transmitación S.A. and company Eléctrica de la Frontera EAF 370-2024 01-08-2024 Victoria - Traiguén S.A. indicates: “Not applicable”.