Estudio para análisis de falla EAF 480/2024
“Falla en línea 66 kV Arenas Blancas - Escuadrón”
Fecha de Emisión: 11-10-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 19/09/2024
Hora 01:23
Consumos desconectados (MW) 0.1
Demanda previa del sistema (MW) 8207.93
Porcentaje de desconexión 0.001 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Tramo de Línea 66 kV Tap Polpaico - Arenas Blancas /
LT190CI1TR06T0058ST01T0058
Tipo de instalación Línea
Tensión nominal 66 kV
Segmento Transmisión Zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-k
Representante Legal Iván Quezada Escobar
Dirección Av. Presidente Riesco Nº5561, piso 14, Las Condes, Región Metropolitana
de Santiago.
c. Identificación del elemento fallado
Nombre del elemento afectado Línea 66 kV Escuadrón - Arenas Blancas / LT190---------T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-k
Representante Legal Iván Quezada Escobar
Dirección Av. Presidente Riesco Nº5561, piso 14, Las Condes, Región Metropolitana
de Santiago.
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la línea 66 kV Arenas Blancas - Escuadrón por apertura
automática del interruptor 52B1 de S/E Arenas Blancas, debido a la operación de su protección de
sobrecorriente de fase direccional, provocada por un cortocircuito entre las fases A y B debido a los
restos de una bandera llevada por el viento hacia los conductores del tramo Tap Polpaico - Arenas
Blancas, entre las estructuras E120 y E121.
d.2 Fenómeno Físico:
CLI2: Objeto llevado por el viento hacia los conductores.
La empresa CGE Transmisión S.A. indica como fenómeno físico OPEX25: Falla en Transformador,
remitiendo antecedentes (probatorios) con el fin de acreditar el origen de la falla.
La empresa CGE Transmisión S.A. remite antecedentes probatorios del fenómeno físico declarado:
• Registro Fotográfico con fecha, hora y coordenadas del punto de falla.
• Informe público y conocido que acredite condición del viento.
• Especificar tipo de elemento arrastrado por el viento hacia los conductores.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación ha sido afectada por el mismo
fenómeno físico durante los últimos 24 meses móviles, correspondiente al Estudio para Análisis de
Falla EAF 228-2023.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles:
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en el circuito
N°2 de la línea 2x66
EAF 382-2022 17-10-2022 La empresa CGE Transmisión S.A. señala que “No aplica”.
kV Loncoche -
Villarrica
Desconexión
La empresa CGE Transmisión S.A. señala que: “se realiza la inspección
forzada de la línea
EAF 497-2022 26-12-2022 inmediata de la línea, detectando punto de falla y determinando la
66 kV Los Maquis -
correcta integridad de esta”.
Hualañé
Falla en línea 66 kV CGE Transmisión S.A. señala que: “no se consideran acciones
EAF 025-2023 20-01-2023
Cocharcas - Hualte correctivas”.
Falla en línea 110 La empresa CGE Transmisión S.A. señala que:
EAF 026-2023 kV La Ruca - Ovalle 21-01-2023 “Se realiza reparación de estructuras afectadas N°54, N°56, N°57 y
C1 y C2 reemplazo de estructuras E55”.
Falla en línea 66 kV CGE Transmisión S.A. indica que realizó la reparación del conductor
EAF 089-2023 Guindo - Coronel 22-02-2023 cortado entre las estructuras N°132 y N°133 de la línea 66 kV Guindo -
N°1 Coronel N°1.
Falla en la línea 66 La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 158-2023 05-04-2023
kV Tres Pinos - Lebu acciones correctivas de corto ni largo plazo.
Falla en la línea 66 La empresa CGE Transmisión S.A. señala que:
EAF 184-2023 kV Concepción - 28-04-2023 “Se realizó tala de árboles entre las estructuras N°68 y N°70 de la línea
Mahns LT 66 kV Penco-Tomé en predio de Forestal Arauco”.
Falla en línea 66 kV CGE Transmisión S.A. indica que programará para junio de 2023 la
EAF 189-2023 Ejército - Guindo 28-04-2023 reconfiguración del registro secuencial de eventos en las protecciones
N°2 del paño B4 de S/E Ejército, para efectos de evitar su sobreescritura.
Falla en la línea 66
EAF 197-2023 kV San Fernando - 30-04-2023 La empresa CGE Transmisión S.A. señala que: “No aplica”.
Teno
Desconexión La empresa CGE Transmisión S.A. señala que:
forzada de la barra “Se realizará revisión en alambrado y parametrización del relé ReyRoller
EAF 210-2023 14-05-2023
N°2 23 kV de S/E 7SR224 (Siemens) en el ámbito de comunicaciones y ajustes IRG B en
Angol unidad de control, se programará para el 30 de junio de 2023”.
Falla en línea 66 kV La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 221-2023 23-05-2023
Victoria - Traiguén acciones correctivas de corto ni largo plazo.
Falla en la línea 66 La empresa CGE Transmisión S.A. indica: “Se realizará remplazo de reloj
EAF 228-2023 25-05-2023
kV Arenas Blancas - satelital en SE Arenas Blancas”.
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Escuadrón
Falla en la línea 66
La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 313-2023 kV Los Peumos - 25-07-2023
acciones correctivas de corto ni largo plazo.
Curacautín
Falla en la línea 66
La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 339-2023 kV Los Peumos - 10-08-2023
acciones correctivas de corto ni largo plazo.
Curacautín
Falla en la línea 66
EAF 364-2023 kV Nancagua - 22-08-2023 GE Transmisión S.A. señala: “Se realiza reemplazo del aislador dañado”.
Paniahue
Falla en la línea 66
kV San Vicente de La empresa CGE Transmisión S.A. señala lo siguiente:
EAF 368-2023 22-08-2023
Tagua Tagua - Las “Reparación de conductor cortado”.
Cabras
Falla en la línea 66
EAF 436-2023 11-10-2023 La empresa CGE Transmisión S.A. señala que “no aplica”.
kV Teno - Curicó
Falla en la línea 66
EAF 187-2024 kV Los Peumos - 04-05-2024 La empresa CGE Transmisión S.A. señala que “no aplica”.
Curacautín
La empresa CGE Transmisión S.A. indica: “Retiro inmediato de elemento
Falla en línea 66 kV
EAF 192-2024 06-05-2024 extraño sobre conductor inferior en la estructura E-33. Mayor detalle se
Penco - Lirquén
puede encontrar en anexo III.”
La empresa CGE Transmisión S.A. indica: “Brigadas contratistas de CGE
Transmisión recorrieron el tramo fallado, detectando ramas de árboles
cercanos a conductores entre estructuras 85 y 86, procediendo a la poda
en el sector y no encontrándose más novedades en la instalación. Luego
Falla en línea 66 kV de un intento de energización no exitoso, se realiza un segundo
EAF 238-2024 05-06-2024
Victoria - Traiguén recorrido del tramo afectado, encontrando un conductor lateral cortado
entre estructuras 94 y 95 y, además, la cruceta dañada en la estructura
95, procediendo a realizar faenas de reparación de línea en un sector de
difícil acceso para finalmente energizar exitosamente el tramo 66 kV Tap
Off Victoria-Traiguén recuperándose la S/E Traiguén.”
La empresa CGE Transmisión S.A. indica: “Se realizó desconexión
Falla en línea 66 kV forzada de la línea domingo 23 junio 2024 para efectuar la reparación
EAF 274-2024 18-06-2024
Villarrica - Pucón de la protección del conductor fase A y C del vano 495 - 496 y
mantenimiento en otros puntos de la línea según SD 2024061368.”
CGE Transmisión S.A. señala:
“El 18/06/2024 a las 16:40 horas se retira el elemento extraño desde
conductor.
Falla en línea 110 Pasado el temporal se realizó inspección de la LT 110kV Tap Alto Melipilla
EAF 279-2024 kV Tap Off Alto 18-06-2024 - Bollenar, en el sector donde cayó la corteza de eucaliptus (trola), para
Melipilla - Bollenar verificar estado del conductor y que no existan otros elementos. Se
verifica que no se produjo daño en los conductores, producto del arco
de cortocircuito y no se observan otros elementos extraños en los
conductores.”
o La empresa CGE Transmisión S.A. señala “No aplica”.
o La empresa STS S.A. señala lo siguiente: “No hay”.
o La empresa Hidroangol S.A. no indica acciones correctivas a corto
Falla en la línea 66 plazo.
EAF 330-2024 31-07-2024
kV Angol - Victoria o La empresa Vientos de Renaico SpA señala lo siguiente: “No se
registraron comportamiento inadecuado de los sistemas de
protección”.
o La empresa Frontel S.A. indica “No hay”.
Falla en línea 66 kV Las empresas involucradas no indican acciones correctivas de corto
EAF 331-2024 31-07-2024
Villarrica - Pucón plazo.
La empresa CGE Transmisión S.A. indica: “No aplica”. La empresa
Falla en línea 66 kV Compañía Distribuidora de Energía Eléctrica CODINER S.A. indica “No
EAF 357-2024 01-08-2024
Victoria - Traiguén hay”. La Empresa Eléctrica de la Frontera S.A. indica “No hay”. La
Empresa de los Ferrocarriles del Estado no informa.
Falla en el circuito
N°2 de la línea 2x66
EAF 358-2024 01-08-2024 La empresa CGE Transmisión S.A. indica: “No aplica”.
kV Loncoche -
Villarrica
Falla en línea 66 kV La empresa CGE Transmisión S.A. señala: “Retiro de corteza de
EAF 362-2024 01-08-2024
Cocharcas - Hualte Eucalipto en el vano 82-83”.
Falla en línea 66 kV
EAF 363-2024 01-08-2024 La empresa CGE Transmisión S.A. indica: “No aplica”.
Latorre - Tumbes
CGE Transmisión S.A. señala que “se realizará modificación en el registro
Falla en línea 66 kV
SER para prevenir la sobreescritura por causa del elemento 59VP, tanto
EAF 364-2024 Curanilahue Norte - 01-08-2024
en el relé modelo SEL 311C como en el modelo SEL 311L. Lo cual será
Curanilahue”
realizado al 30-09-2024”.
Falla e línea 66 kV La empresa CGE Transmisión S.A. y empresa Eléctrica de la Frontera
EAF 370-2024 01-08-2024
Victoria - Traiguén S.A. indica: “No aplica”.