Study for failure analysis EAF 479/2024 “Forced bar disconnection 13.2 kV N°1 of S/E Teno” Date of issue: 11-10-2024 1. General description of interruption a. Date and Time of failure Date 17/09/2024 Time 08:46 Disconnected consumptions (MW) 6.30 Prior system demand (MW) 9522.00 Percentage of disconnection 0.066% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Teno / SE127T0058 Type of installation Substation Nominal voltage 13.2 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco N°5561 Floor 16, Las Condes. c. Identification of the failed element Name of the failed element Páño C8 de S/E Teno / PA058R0007SE127T0058 Dismissed element Cooperative of Energy Eléctrica Curictrica 700 Curiz Ltd. d.1 Origin and cause of failure There was the automatic opening of the S/E Teno 52CT1 switch, corresponding to the N°1 13.2 kV bar of the aforementioned S/E, due to operation of its phase overflow protection, in the event of a failure in the distribution segment, specifically in the La Laguna feeder, owned by the Cooperative Company of Electric Power Supply Curicó Ltda. (CEC Ltda.), which was not cleared by the protections of the head of the feeder (Paño C8). The company CEC Ltda. did not provide the reports of failure of 48 hours and 5 days, so it does not have information about the origin of the failure in its facilities. d.2 Physical Phenomenon: OPE26: Failure in protection or control system. d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, produced during the last 24 months, during the same physical failure, has not occurred in the same facilities. viles. Number of faults (without importing Physical Phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 mobile months, corresponding to the Study for Failure Analysis EAF 096-2024. d.4 Electrical Phenomenon PR51: Protection of overcurrent timed phase. e. Details of the installation, equipment or element where the failure occurred The element where the failure would have occurred corresponds to the distribution system located downstream of the S/E Teno cloth C8, which, as reported by the company CGE Transmitación S.A., should have been cleared by the protections associated with that cloth. The company CEC Ltda. does not send information regarding the maintenances carried out to the element that should have cleared the fault, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company CGE S.A. indicates “Urbano” and “Rural” for its feeders affected in S/E Teno. g. Propo by the owner regarding the origin of the fault The company CGE Transmitation S.A.A. h. reports: as 5 day report Coordinated (19-09-2024) (27-09-2024) CGE Transmission S.A. 17-09-2024 02-10-2024 General Electricity Company S.A. (CGE S.A.) 19-09-2024 24-09-2024 Electric Power Supply Cooperative Curicó Ltda. (CEC Ltda.) Not delivered 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Segment Time Time Dec. Time Norm. S/E Teno ST Zon Bar N°1 13.2 kV 08:46 10:13 - The times indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumptions Loss of % Feeder / Customers H. H. Sub-station Comuna Consumption H. Norm. Peño Affectados Desc. (MW) S/ Téno Comalle / C1. os Failure reports of 48 hours and 5 days associated to this event. The same availability schedule of the respective primary bar was considered. 3. Estimate of the energy not supplied Loss of Time Feeding Time / Type of ENS Sub-station Company Indispon. Dec. Client's Foot (MWh) (MWh) (h) S/E Teno Comalle / C1 CGE Regulated 2.00 1.45 0.33 0.7 S/E Teno Vista Hermosa / C2 CGE Regulated 1.50 1.45 0.65 1.0 S/E Teno La Laguna / C8 CEC Regulated 2.00 1.45 2.9 S/E Teno Agrozzi / C3 CGE Regulated 0.81.45 1.55 1.2 Customers Regulated : 5.8 MWh Free Customers : MWh Total : 5.8 MWh - The amounts and schedules indicated correspond to the information of the companies CGE S.A. and CGE Transmission S.A. - Curva of recovery expected v/s actual recovery. 10:30 10:15 10:15 10:13 10:13 10:13 10:10 10:10 10:00 10:00 09:00 09:00 09:00 09:00 09:00 09:00 1.26 1.55 0.81 100 % Total 6.30 1.55 4.06 4. Description of the configurations at the pre-failure and post-failure times System pre-failure demand: 9522.00 MW Frequency regulation Frequency distribution control in the pre-failure SEN, using the Canutillar (U1 and U2) power stations, El Toro (U3 and U4), Nueva Renca (TG), Ralco (U1 and U2) and Taltal (U2). Operation Scheduled In Annex No1 is attached the details of the generation scheduled for September 17, 2024. Royal Operation The details of the actual generation on September 17, 2024 are attached. Central power station movement and daily CDC report Annex No3 presents the details of the Central Movement and Daily Report of the CDC for September 17, 2024.