Study for fault analysis EAF 478/2024 “Fault in the closing of the switch 52E8 of S/E Ovalle” Date of issue: 09-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 15/09/2024 Time 11:34 Disconnected consumptions (MW) 0.9 Prior system demand (MW) 8956.37 Percentage of disconnection 0.010% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Iván Aristides Quezada Escobar. Address Av. president Riesco N°5561 P14, Las Condes, Santiago, Chile. c. Identification of the missing element Name of the damaged element CGE Transmission S.A. RUT 77.465.741-K Legal representative of S/E Ovalle Quezada Escobar. Address Av. presidente Riesco N°5561 P14, Las Condes, Santiago, Chile. c. Identification of the missing element Name of Iv. alle, corresponding to the feeder San Luis, during the development of maneuvers of normalization of said feeder, which was open due to a previous fault occurred in MT networks at 10:44 hours, without more background about its cause. d.2 Physical Phenomenon: OPE26: Failure in protection or control system. (*) (*) Physical phenomenon determined by the Coordinator based on the background provided by the company that owns the failed equipment. The company CGE Transmission S.A. delivers the following evidentiary background to prove the physical phenomenon associated with the event: o Sequence of operation of the protections. Without prejudice to the above, the following information is pending to be sent: o Maintenance of the last 24 months of the equipment that produces the failure. d.3 Reiteration: Reiteration Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Reiteration Physical Phenomenon in facilities of the same owner: Yes There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. es. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. indicates: “A study will be carried out to review and verify the coordination of the current adjustments of the control units of the cloths C5 and CT2, the date of delivery will be at the end of November 2022. It will coordinate with Frontel, a date before the end of the year in order to be able to review and test the control unit of the cloth C5, when we have a response will be reported entering an SD to the CEN. IRIG-B connections will be reviewed to normalize the hourly register to Open through the SD N°202092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Exento de Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E position, with its respective power-trail construction panels and the bar 1579. According to the results obtained at points 1 and 2, a test on HT4 cloth shall be performed at 110 kV, and control links associated with relé GE60 S1 T4, to rule out or confirm failure in equipment or control wires. 3. Depending on the results obtained at points 1 and 2, a test on HT4 cloth TTCC of 110 kV, and control links associated with relé GE60 S1 T4, shall be carried out to determine the T1 T4 T1 T4 T1 T4 T1 T4 T2 T1 T4 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 T2 kV NEUTRAL TOC1, which covers all cases of 110/23 kV N°4 of actual faults in connected distribution networks in side 23 kV, which S/E Calama produce the occurrence of residual current calculated in side 110 kV TC (considering that it should not exist due to the connection of the Dyn1 transformer). It should be noted that the tender award for services mentioned above is already made to Specialist Provider and the works begin its development during the month of November 2022.” The company CGE Transmitación S.A. indicates that the long term corrective actions will be determined after the above mentioned tests of short term. Forced disconnection of bar EAF 419-2022 12-11-2022 does not apply. 66 kV of S/E Escudroron CGE Transmitación S.A. indicates that it will review and perform the improvement in Disconnection the control wiring associated to the Relé Form 6 of the CT1 panel S/E Forced San de la Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-22 bar 15 kV Miguel unit of control units, since the unit CCT has seen the CFor 6E control phase A and the support relay of the cloth CT1 SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December 2022 will enter into service the communication to the system Falla in the SCADA, through a fiber optic link in the S/E Fatima, which EAF 427-2022 switch 52C6 21-11-2022 will become the main way of communication, being as first of S/E Fatima support the radiolink and as second support the connection via mobile network 3G/4G. The company CGE Transmission S.A. points out that an analysis of the failure is carried out, determining the need to carry out the verification of the protection equipment F60 of the feeder 52C30. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as possible. It is disconnected program to the soon a service of modification of the forced configuration of the EAF 485-2022 22-12-2222 of the control and the communications of the remote trip between the relay F60 of the bar 13.8 kV of cloth CT1 to the relay F60 of the cloth to the cloth F60 of the cloth C30 is considered to be removed from the C30. year C30 by a reconnector team NOJA RC15, to be executed the first semester of 2023. CGE Transmission S.A. points out that the installation of a relay (SEL-351) was carried out in provisional form, for purposes of determining the origin of disconnection the opening signal, producing a new failure on 05.01.23 in the forced one of which it was possible to determine the cause of the operation. Once EAF 002-2023 transformer 04-01-2023 determined the protection element that generates the operation in No1 154/66 kV of spuria form of the master relay, measurements are made determining S/E Talcahuano that the switch associated with that valve failed, therefore it is carried out its replacement. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnector of transformer EAF 051-2023 06-02-2023 Not applied. No1 66/13.2 kV of S/E Victoria FALLA LEARCH_FALLA DATE_FALLA Instruction_FALLA Instruction_CORRT2A SECT2A is carried out. It was able to determine the damage in the opening coils of the 52CT1 switch, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, to perform the repair as soon as possible. As a temporary mitigation measure, the opening signals of the SEL-387 relay associated with the CT1 cloth towards 52BT1 were directed by programming. “Also on Sunday 12/02/2023, the 52C10 reconnector disconnection was disconnected to perform effective opening tests with forced primary current injection, which were successful and EAF 054-2023 transformers 06-02-2023 programmed the control with the correct date including the year at the end of 66/13.2 kV of S/E avoid loss of data. It should be noted that 52C10 and its Curicó protections were audited by technical personnel at the request of the National Electrical Coordinator in 2022, being in good condition. In view of that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 program was found normal but its replacement was not opened during the 2020 23”. “Regarding the damaged SEL751A backup relay, its replacement is estimated within the month of April of 2023”. The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. Opening the company CGE Transmission S.A. notes that the replacement of the untimely EAF 071-2023 13-02-2023 the equipments of the cloths E2 and E3 (NUP 3702 PGP platform), of switch 52ET1 according to the Course Forzoso N°202304094 of 17-02-2023. of S/E Marquesa Fall in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit EAF 074-2023 of S/E Transformer 14-02-2023 of control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “San program of approval and SAD 2002+23 of transformer S. The company CGE Transmission S.A. indicates that it corrected the improper contact forced from the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 bar 15 kV N°2 06-03-2023 Angels, during work programmed according to the requests SD of S/E The N°2022020928 and SD N°2020932 of 12-03-2023. Ángeles Failure in switch 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the intempsiva of the auxiliary services of continuous current of the cabinet of RTU N°1, is EAF 182-2023 28-04-2023 switch 52B1 presumed failure in sources of power or in components of the RTU. of S/E Angol Subsequently effective tests are carried out on control and operation of the switch 52B1 of S/E Angol”. To company CGE Transmission S.A. points out that: “The clarification of the responsibility of the elements that exist today in the cloth C6 of S/E Vallenar will be managed, since they do not register within the assets of CGET and Transelec does not know their responsibility in the disconnection of cloth. Infotecnica indicates Transelec property (Paño ID 2794)”. bar 13.8 kV of It will be managed study of the coordination adjustments of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, Eden that, due to the increase of the levels of short circuit, would not be being selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. FALLA NAME_FALLA DATE_FALLACTIONS ACTIONS_CORRECTIVES Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. notes that it does not apply. of S/E.A.A.The company CGE is not implemented. EAF 304-2023 switch 52E23 19-07-2023 encounters normal operating parameters. It should be noted from S/E Calama that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. At that opportunity no indication of battery failure was detected”. Failure in the company CGE Transmission S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, head of the cloth C2, feeder S/E Naltagua of S/E El Monte”. Untimely opening of the company CGE Transmission S.A. indicates: “Tests are programmed of the EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Fault in system The company CGE Transmission S.A. indicates: “Instruction in control of the EAF 408-2023 14-09-2023 node Temuco to normalize data intermittance according to SDCF panel C0822 of S/Eg. EAF 414-2023 transformer 21-09-2023 performs the valve change. N°5 66/23 kV of By means of SD No2023083073, the disconnection of the S/E Pullinque transformer T5 is carried out on Saturday 30 September 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of this equipment. » Failure in control The company CGE Transmission S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Failure in the control system of the company CGE Transmission S.A. indicates: “It replaces card EAF 432-2023 07-10-2023 T2 of S/E actuator of the switch 52C2 Cto. Cocalán in SE Las Cabras”. The company CGE transmission S.A. indicates the activity of the T.S.S.S.A.S.S.S.S.S.S.S.S.A.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.T.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S an hourly difference in the relays that will be Opening the corrected in the same activity. EAF 445-2023 switch 52CT1 19-10-2023 By means of the revision of the settings and the recorded events S/E Latorre will analyze the reason for the non-operation of the protections of 52C3 Riquelme and will correct its adjustments if necessary. Activity will be programmed before 31 December 2023. If the problem with the previous activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. The activity will be programmed before 31 December 2023.” The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out. Under SD N°2023103207 the function of the residual overcurrent will be deactivated, until its coordination is verified, keeping operational the function of residual overcurrent in the SEL-311C protection of the system 2”. Disconnection of the CGE Transmission S.A. Ansformer 28-10-2023 relevant SMNR, together with the study of approval of adjustments by the N°4 154/66 kV of project of replacement of the protections of the transformer T4 in S/E S/E Los Angeles Los Angeles. The replacement will be for protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the transformer booth T4 to regularize the time stamp. The commissioning of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of the 1924.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the protection SEL-387 of the T4 Transformer will be carried out in operation of the SEL-311 protection”. Under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, while the function of the residual overcurrent 2023 operating in the SEL-311 protection. not relevant SMNR, together with the study of approval of adjustments by the project of replacement of the protections of the transformer T4 in S/E Los Angeles. The replacement will be for protections of the same brand and disconnection model, but of last generation this in order to enable its force of remote communication and connection to a new satellite clock, which also EAF 469-2023 transformer 29-10-2023 will be placed in the shed of the transformer T4 to regularize the N°4 154/66 kV of time stamp. The commissioning of the replacement of protections S/E Los Angeles of the Transformer T4 in S/E Los Angeles will be carried out the second week of March of the month of the 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular to the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the Put in service of the protections committed for the month of March of 2024 PGP, which no authorisation is already through the platform alone the arrival of the equipment, which is estimated in January 2024, period in which the new satellite clock will be installed”. The company CGE Transmitación S.A. indicates the following: “The hourly synchronization of relays in S/E Squadron, cloths C1 and CT2. Compromised by February 2024. Disconnection At the time of the field inspection, it was noted that the SEL-forced relay of 387 presented a memory failure, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to perform a restart of the unit. 66/15 kV N°2 of Subsequently, tests were carried out at the command level and revision of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024”. CGE Transmitación S.A. indicates the following: “The protections via relé GE-D30 software of the T4 will be disabled on the day 05-01-2024 by ICF N°2024001995. The previous equipments, due to the control of this is to the fact that in fact that in this 50B. To rule out problems associated with damaged control cables. Works carried out on 02 and 04 of Disconnect January 2024 Forced bar 110 The normalisation of time synchronization of GE EAF relays 003-2024 02-01-2024 kV of S/E T60 cloth HT4 and GE T60 differential bar protection 110kV for the Copiapó first week of February will be managed during the month of February an ECAP to review and improve if necessary the adjustment of the fault detector zone 1, associated with the protection of distance of the relay 311C of S/E Caldera, to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the cloth E1” of S/E Hernán Fuentes is carried out. CGE Transmission S.A. notes that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the relé GE-D30 of the T4 cloth was chosen by constant restarts”. CGE Transmission S.A. notes that “Give that the event of 2 January was still being analyzed and, considering this second event, the discontinuance of 0820° was chosen by force bar 13.8 kV N°2 Coordinations are initiated to replace the GE-D30 relay of the HT4 cloth, of S/E Copiapó works that are expected to be completed in March 2024, if you have the approval of the National Electric Coordinator. Normalize time synchronization of the GE T60 relays of the HT4 cloth”.