Study for fault analysis EAF 477/2024 “Fall on line 66 kV Charrua - Laja” Date of issue: 09-10-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 15/09/2024 Time 02:52 Disconnected consumption (MW) 4.40 Prior system demand (MW) 8197.9 Percentage of disconnection 0.054% Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV Charrua - Laja / LT053CI1TR02----T002 Type of installation Transmission line Nominal voltage 66 kV Zone segment Owner affected installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 90, floor 14, The Counts 3. Identification of the missing element Name of the affected element Line 66 kV Charrua - Laja / LT053CI1TR02--T002 Owner failed element Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address of the Orino 1st. Nselec S.A. indicates that the origin of the failure corresponds to a loss of insulation in the structure N°48 of the above-mentioned line. d.2 Physical Phenomenon: DIS1: Loss of isolation Transelec S.A. sends the evidentiary background to prove the physical phenomenon. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA ID NAME FALLA DATE CORRECTIVE ACTIONS Short-term corrective actions: Transelec S.A. notes that “In order to reduce the suspension of polluting materials on insulators of the structures, which are exposed in highly polluting environments, coverage had been implemented in certain sections of the facility, whose nature requires a much smaller frequency of washing than without coverage. However, the contamination occurred in the installation. CGE Transmittance S.A. immediately after the occurrence of failure, it entered into an evaluation to resume the washing of the structures as a provisional measure, while analyzing the quality of the coverage applied to the insulators.” CGE Transmitación S.A. notes “Fault occurred in third-party facilities, so there are no short-term actions of responsibility of CGE Transmitación S.A.”. In line 110 Hydroelectric Río Huasco S.A. notes that “it does not apply”. EAF 407-2022 kV Maitencillo - 06-11-2022 Vallenar Long-term corrective actions: Transelec S.A. points out that “With the aim of reducing the suspension of polluting materials on the insulators of the structures, which are exposed in highly polluting environments, siliconed coverage had been implemented in certain sections of the installation, whose nature requires a much lower frequency of washing than without coverage. However, the loss of insulation by polluting materials in the installation occurred. Immediately after the occurrence of failure, it entered into evaluation to resume the washing of the structures as a provisory measure, while analyzing the quality of the coverage applied to the ins”. CGE Transmitación S.A.A.A. ñala “Fault occurred in third-party facilities, so there are no short-term actions of responsibility of CGE Transmitación S.A.” Hydroelectric Río Huasco S.A. points out that “it does not apply”. FALLA ID NAME FALLA DATE FALLA CORRECTIVE ACTIONS The company Transelec S.A. points out the following: “Within the short-term corrective actions carried out to the facilities after confirmation of cause of failure due to contamination of stage B lightning rod of the J2 cloth of S/E Lagunas, we proceed to the disassociation of the equipment affected and the washing of the rest of the equipment affected by pollution. As long-term actions are being evaluated its replacement, with date to be reported. In relation to the unwanted operation of the protection Siemens 7SL87, system 1 of the J1 cloth of S/E Matilla, we indicate as corrective action in the short term, the disabling of the operation of zone 1 in order to be able to avoid possible failure in line 220 unwanted operations while continuing the investigation of the cause of SanAF 255-2323 kVault of the same way. the operation of the zone 1 of the system 2, relay Siemens 7SL87 of the cloth J1 of S/E Matilla. On the other hand, as corrective actions in the long term we indicate that the relevant consultations have been carried out to the manufacturer on the operation of the relay in question and in parallel we find ourselves carrying out laboratory tests that allow us to determine the cause of the improper operation.” As long-term actions, Transelec S.A. indicates that it evaluates the replacement of the failed lightning rod in the cloth J2 of S/E Lagunas with date to be confirmed. Transelec S.A. points out the following: “Within the short-term corrective actions carried out to the installations after the confirmation of the cause of failure due to contamination of the lightning rod of the phase B of the cloth J2 of S/E Lagunas, we proceed to the dissociation of the affected equipment and to the washing of the rest of the equipment affected by pollution. As long-term actions its replacement is being evaluated, with date to be reported. In relation to the unwanted operation of the protection Siemens 7SL87, system 1 of the cloth J1 of S/E Matilla, short-term, we indicate as the operation of S/E e Area 1 in order to be able to avoid possible failure in line 220 unwanted operations while continuing the investigation of the cause of EAF 256-2023 kV San Simón - 13-06-23 its operation on June 13, 2023. Along with this and for the same reasons, the operation of Zone 1 of system 2, relay Siemens 7SL87 of cloth J1 of S/E Matilla was prevented in a preventive way. On the other hand, as corrective actions in the long term we indicate that the relevant consultations have been carried out to the manufacturer on the operation of the relay in question and in parallel we are carrying out laboratory tests that allow us to determine the cause of improper operation. As long-term actions, Transelec S.A. indicates that it evaluates the replacement of the failed lightning rod in the cloth J2 of S/E Lagunas with date to be confirmed. Transelec S.A. company notes the following: “With regard to the corrective actions of short-term carried out to the installations after the confirmation of the cause of failure by the contamination of the conductors of the phase B of the cloth J2 of the S/E Lagunas, proceeds to the release of the rest of the equipment, As long-term actions, its replacement is being evaluated, with date to be reported. In relation to the unwanted operation of the Siemens 7SL87 protection, system 1 of the J1 cloth of S/E Matilla, we indicate as corrective action in the short term, the disabling of the operation of zone 1 in order to be able to avoid possible failure in line 220 unwanted operations while continuing the investigation of the cause of EAF 257-2023 kV Lagunas - San 13-06-23 its operation on June 13, 2023. Together with this and for the same reasons Simon, the operation of zone 1 of system 2, relay Siemens 7SL87 of the J1 cloth of S/E Matilla was prevented in a preventive manner. On the other hand, as corrective actions in the long term, we indicate that the relevant consultations have been carried out to the manufacturer on the operation of the relay in question and in parallel we find ourselves carrying out laboratory tests that allow us to determine the cause of improper operation.” As long-term actions, Transelec S.A. indicates that the replacement of the short-term pararrheys failure in Laguna S we find out in Laguna. In addition, Transelec S.A. points out that “forced course interventions are requested to carry out tasks of washing the structure N°84 and those adjacent to it that materialized between the 22nd and 24th of March 2024 and that based on the above way 220kV preventative fault is carried out washing of structures of the line 220 kV Sugar Pan EAF 116-2024 Sugar Pan- 22-03-2024 - TECK CDA Minera between structures N°02 to N°36 N° 75 to N° 107 and N° Minera Teck CDA 110 to N° 129”. Long-term corrective actions: Transelec S.A. notes that after the failure a root cause analysis is initiated and an action plan will be defined to avoid the repetition of this fault. FALLA ID FALLA DATE FALLA FALLA FALLA ACTIONS CORRECTIONS Disconnection The company Transelec S.A. indicates that after the failure a root cause analysis is initiated and an action plan will be defined to avoid the repetition of this failure. InAF line 218-2024 years Vicente-2024-2024 the same plan of replacement of similar isolates in the same phases k.8. (EAF 155-2023, EAF 470-2023, EAF 048-2024, EAF 141-2024, EAF 315-2024, EAF 437-2024 and EAF 470-2024). d.4 electric phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the fault occurred The element where the fault occurred corresponds the line 66 kV Charrua - Laja. According to what was stated by its owner in its Report of Fault of the fifth day, the aforementioned line possesses two sections: Charrua - Tap Parque Eolica El Maitén (of 33.8 km) and Tap Parque Eolica El Maitén - Laja (of 14.2 km), both with the following characteristics. • Stage driver: Cu 2/0 AWG. • Operating temperature 50°C. • Operating temperature capacity El Maitén (of 33.8 km) and Tap Parque Eolica El Maitén - Laja (of 14.2 km), both with the following characteristics. • Phase driver: Cu 2/0 AWG. • Urban location - Laja. F. lla 08304: Laja. i. Date of delivery of the information to the Coordinator 48 hours report 5 days Coordinated report (17-09-2024) (25-09-2024) Electric Company of the Border S.A. (Frontel S.A.) Not sent Not sent Wind Park El Maitén SpA 15-09-2024 22-09-2024 Transelec S.A. 15-09-2024 25-09-2024 2. Description of the equipment affected to. Central Generation System Generation Unit Loss of Generation (MW) Time Dec. Hora Norm. PE El Maitén - 8.80 02:52 03:02 Total: 8.80 MW - The schedules indicated correspond to the information provided by the company Eolic Park El Maitén SpA. b. Transmission System Element Affected Segment Tramo Time Dec. Appointed Time: S/E Laja ST Transformador No.1 66/23 kV 02:52 03:00 LT Charrua - Laja 66 kV ST Zonal - 02:52 03:00 - The times indicated by the company Transelec S.A. e Frontel S.A. 3. Estimation of energy not supplied Sub-Station Feeder/ Company Type of time loss ENS Customer weight Consumption (MW) Indispon. (h) Dec. (h) (MWh) S/E Laja San Rosendo / CT FRONTEL Regulated 4.40 0.13 0.13 0.6 Customers Regulated : 0.6 MWh Free Customers : MWh Total : 0.6 MWh - The amounts and times indicated correspond to the information provided by Transelec S.A. - Expected recovery curve v/s real recovery. No differences are observed between the actual recovery time and the respective primary bar availability time to recover the affected consumptions. - Average speed of recovery. Speed of Power Range Recovery (MW) Recovery (h) (MW/h) First 80 % Operation 3.52 0.13 26.40 Last 20 % 0.88 0.60 100 % Total 4.40 0.13 33.00 4. Description of configurations at times before and after failure of the system pre-failure: 8197.9 MW The detail of the generation scheduled for the 15th of September 2024 is attached. Royal Operation In Annex No2 the detail of the actual generation of the 15th of September 2024 is attached. 0 0 0 0 0 0 0 0 0 3 2 2 1 1 0 0 0 :2 :5 :2 :5 :2 :2 :0 1 2 4 5 6 7 8 0 R e p e p e p e p e p a l 00 1 33 0 ::00 00 0 % R e p e p e p e sp e ra d a