Study for failure analysis EAF 476/2024 “On-line failure 66 kV San Vicente de Tagua Tagua - Las Cabras” Date of issue: 09-10-2024 1. General description of interruption a. Date and Time of failure Date 14/09/2024 Time 08:37 Unconnected consumptions (MW) 8.96 Prior system demand (MW) 8762 Percentage of disconnection 0.102% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV San Vicente de Tagua Tagua - Las Cabras / LT041CI1TR01----T0058 Type of installation Transmission line Nominal voltage 66 kV Segment Zone transmission Faulted installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Address President Risk N°5561, floor 14, Las Condes c. Identification of the element affected Line 66 kV San Vicente de Tagua Tagua Tagua - Las Cabras / LT041CI1TR01-- 775- Iv. a of line 66 kV San Vicente de Tagua Tagua - Las Cabras, by operation of its protections (function of phase distance in zone 1) at the end of San Vicente de Tagua Tagua Tagua. The cause of the failure was due to the collision of a vehicle against the structure N°21 of the line, causing its collapse and structural damage. d.2 Physical phenomenon: ACC3: Land vehicles. The resolution exempts 30989-2019 of the Superintendency of Electricity and Fuels (SEC) requires the following proofs and background for the indicated Physical Phenomenon: • Photographic record with date, time and UTM coordinates of the fault point. • An affidavit of the legal representative pointing out: facts of the event, if the vehicle is of a third or own, number of times this type of failure has occurred in the installation. • Police party. • Aerial view of Google Earth, Maps and/o Street, including protruding UTM coordinates. • If repeated (24 mobile months), report the security measures existing in the facility in order to avoid this type of incident (described. Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Repetition Physical Phenomenon in installations of the same owner: There have been faults in installations of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Study for Failure Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. carried out fault work on line 33 kV repair of the driver cut between structures N°449 EAF 414_2022 08-11-2022 Hualte - Quirihue and N°450, in addition to replacing the cross in structure N°448. It fails in line 66 kV EAF 021_2023 17-01-23 CGE Transmission S.A. notes that “it does not apply”. Cocharcas - Hualte Line CGE Transmission S.A. notes: • “A difference was detected in the relay schedule, which will be corrected by Wednesday 8 February by request of the Fall of the 24th of the 24th. the month of April of the 2023”. The company CGE Transmission S.A. indicates: • “The clearing of the rubble and materials left under the line LT Alonso de Ribera-Chiguayante between the structures E79 and E80”. • “Installation of signage in the drivers of the line Falla in the line 66 kV LT Alonso de Ribera-Chiguayante between the structures EAF 066_2023 Alonso de Ribera - 12-02-2023 E79 and E80”. Chiguayante • “The development of the project NUP 3415, which will replace the TTCC and the electromechanical protections to digital in the cloth B2, to return the transfer of the line Chiguayante from the cloth BR to the cloth B2, adding characteristics of event records and oscillographically marked”. FALLA_ID Name_FALLA DATE_FALLA ACTIONS_CORRECTIVAS • The company CGE Transmission S.A. indicates: • In LT 66kV Buin - Alto Shuel, the structure of the structure of the forced dehuel, is realized. 129_2023 line 66 kV The Maquis - 14-03-2023 replaced the batteries of the control and the Hualañé schedule of the control unit was corrected. The company CGE Transmission S.A. indicates: • “The consumptions of S/E The Sauce node Elqui Falla online 66 kV Illapel - EAF 134_2023 21-03-2023 (S/E Ovalle) are transferred”. Combabbalá • “The repair of cut lines and replacement of broken posts is coordinated and executed with contractor”. The company CGE Transmission S.A.: • “Installation of signage under the drivers of the Falla line on the 66 kV 66 kV Alonso de Ribera - Chiguayante line between the EAF 149_2023 Alonso de Ribera - 31-03-2023 structures E79 and E80”. Chiguayante • “It is developing the NUP 3415 project, which will replace the TTCC and the electromecanic protections to digital”. Line Isolated by line 66 kV Victoria EAF_2023 Company 12-05 • “Within the next 8 months the Parinacota - Quiani slab insulation of three structures will be replaced by polymer insulators”. Transemel S.A. states: • “Transemel S.A. Within 1 month will carry out the diagnosis and review of relays by the manufacturer, and if necessary, will carry out an update of the corresponding firmwares.” The company CGE Transmission S.A. indicates: “There is modification in the protections group of the SEL 311C relay related to the 52BT1 switch, leaving the Fall in the 66 kV group 1 as an active job. EAF 244_2023 the Bustation structure is performed by the company EGE Transmission S.A. Cocharcas - Hualte It instructs the contractor to modify, and corrects the indications of the adjustment groups that correspond to each relay, according to the new situation by the expansion of the substation (NUTT 1189). and conclude during the early hours of July 28, thus normalizing the topology of the line”. It fails in the circuit N°1 of the EAF 424_2023 line 2x66 kV Loncoche - 02-10-2023 The company CGE Transmission S.A. points out that: “It does not apply”. Villarrica Failure in the line 66 kV The company CGE Transmission S.A. indicates: “The EAF 061_2024 Rancagua – San Francisco 09-02-2024 affected structure”. of Mostazal Failure in line 66 kV EAF 084_2024 21-02-2024 The company CGE Transmission S.A. points out that: “It does not apply”. Conception - Penco Forced disconnection of EAF 096_2024 02-03-2024 The company CGE Transmission S.A. points out that: “It does not apply”. bar 13.2 kV N°1 S/E Failure in line 66 kV Parral - The company CGE Transmission S.A. notes that “the affected EAF 292_20242425-06-2024 Cauquenes repair during the cut driver”. ipo or element where the fault occurred The element where the fault occurred corresponds to the structure N°21 of the line 66 kV San Vicente de Tagua Tagua - Las Cabras. According to what was indicated by its owner in the Coordinator's Infotechnical application, the above-mentioned line has the following characteristics: • Length: 25.73 km • Design temperature of the driver in permanent regime: 75°C • Permanent thermal limit in summer with 25°C: 0.308 kA • Driver section: 99.16 mm2 • Driver type: AAAC • Number of drivers per phase: 1 • Year of entry into operation: 1991 CGE Transmission S.A. did not submit the background regarding the maintenance carried out to this element during the last 24 months. f. Urban or rural location according to DS 327/1997 No information, CGE S.A. did not submit its Report of Failure of the fifth day. g. Propion of the owner regarding the origin of the fault CGE Transmission S.A. notes: “Fuerza Mayor o Caso Fortuito”. h. Report where the failure occurs 06117: San Vicente de TAGE Date of TAGE 1-09. 4-09-2024 02-10-2024 General Electricity Company S.A. 28-09-2024 Not shipped 2. Description of equipment affected to. Generation system b. Transmission system Affected element Segment Stage Time Dec. Time Norm. San Vicente de Tagua Tagua - Las Cabras 66 kV ST Zonal - 08:37 15:54 - The hours indicated correspond to what indicated by the company CGE Transmission S.A. c. Consumption Sub-Station Feeder / Commune Loss of % consumption Customers H. H. H. Paño Consumo (MW) pre-fall Affected Desc. Dispon. Norm. Las Cabras La Rosa / C1 N/I 2.49 0.028 N/I 8:37 16:11 10:29 El Manzano Los Cisnes / C1 N/I 0,94 0.011 N/I 8:37 16:06 16:59 Las Cabras Cocalán / C2 N/I 1.96 0.022 N/I 8:37 The Manzano amount is declared by the consumption / C2 N/I 2.37 0.031 N/B The last one was obtained from the Coordinator's Platform for Reception of Economic Transfer Measures (PRMTE). 3. Estimate of the energy not supplied Sub-Station Feeder / Company Type of Time Loss ENS Customer Hand Consumption (MW) Indispon. (h) Desc. (MWh) Las Cabras La Rosa / C1 CGE Regulated 2.49 7.57 1.87 4.6 El Manzano Los Cisnes / C1 CGE Regulated 0.94 7.48 8.37 7.9 Las Cabras Cocalán / C2 CGE Regulated 1.96 7.57 8.90 17.4 El Manzano / C2 CGE Regulated 2.71 7.48 10.57 28.6 Las Cabras El Carmen / C5 CGE Regulated 0.86 7.57 12.93 11.1 Clients Regulated : 69.6 MWh Free Recovery Clients : MWh Total : 69.6 MWh - The amounts indicated correspond to the information of the company CGE Transmission S.A. and to the actual information provided in the Platform of Reception of Economic Transfer Measures (PRMTE) of the Coordinator. - Curve 21.6% The delay in the recovery of the last 10% of the affected consumptions can be explained by the failure in the closure of the switch 52C5 of S/E Las Cabras. - Average speed of recovery. Speed of time Range Power (MW) Recovery (h) (MW/h) First 80 % 7.17 10.57 0.68 Last 20 % 1.79 12.93 0.14 100 % Total 8.96 12.93 0.69 4. Description of the configurations at the moments before and after the failure Demand of the system prior to the failure: 8762 MW Frequency Regulation Distributed frequency control in the SEN prior to the failure, by means of the plants: Colbun (U1 and U2), Mejillones (CTM3), Pehuenche (U1 and U2) and San Isidro II (TG+TV).Directed Operation Daily Generation in Annex No1 is attached by CD 14 September 2024. On September 14, 2024. Maintenances In Annex No4 is presented the details of the scheduled and forced maintenances for September 14, 2024. Status and configuration prior to the failure The transmission facilities operated normally prior to the forced disconnection. Other relevant background As indicated by CGE Transmission S.A.: “On Saturday 14.09.2024 the Transmission Operation Center (COT) reports that at 08:37 hrs there is the opening of the switch 52B4 of SE San Vicente de Tagua Tagua causing the loss of consumption of the Transformers N°1 and N°2 of S/E Las Cabras and the T1 and T2 of S/E El Manzano, with a power disconnected of 7.68 MW. Once the event is reported, the resources for the route of the line are coordinated and the heavy brigade is instructed to initiate transfers to gather and prepare materials before a possible repair operation.