Study for fault analysis EAF 474/2024 “Fault in the closing of the switch 52C3 of S/E Port Varas” Date of issue: 08-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 27/07/2024 Time 16:28 Disconnected consumption (MW) 9.00 Prior system demand (MW) 9599 Percentage of disconnection 0.094 % Rating Disconnect does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Port Varas / SE021T0003 Type of installation Substation Nominal voltage 66/23/13,2 kV Segmento Sub-Transmission Owner Affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende A. Address Manuel Bulnes N°441, Osorno c. Identification of the failed element Name of failed element S/E Interruptor 52C3 of S/E Port Varas / IM01T0003PA408T0003SE021T0003 Owner missing element of the South Transmission System S.A.A.A. The reason for the failure was due to the non-response of the 52C3 switch after several attempts at closing orders. STS S.A. declares that the failure was on the electronic card of the switch. d.2 Physical Phenomenon: OPE26: Failure in the protection or control system. The company South S.A. Transmission System does not send the background associated with the proposed physical phenomenon for the origin of the failure, according to Resolution Exenta 30989-2019 of the Superintendency of Electricity and Fuels: or Maintenances of the last 24 months of the equipment that produces the failure. o Sequence of protection operation, including a technical report (as they operated the protections and as they should have operated). d.3 Restatement: Restatement: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months. ALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES_CP ACTIONS_CORRECTIVES_LP The company South Disconnect Transmission System S.A. states: “The company's System Bar Forced System South Transmission will inspect the EAF 147_2023 29-03-2023 South Transmission S.A. does not indicate 23 kV N°1 of S/E internal contacts of the selector long-term actions The Empalme trip/close associated to the 52ET1 switch in June 2023”. Opening The company STS S.A. indicates: “Non-temperative The companies STS S.A. and Frontel there are”. The company Frontel S.A. no EAF 484_2023 of the switch 07-11-2023 S.A. does not indicate corrective actions of short term 52BT1 corrective actions. of S/E Larqui The company Transmission System South Disconnect S.A. indicates: “The company's system South Drive Forced System will inspect the EAF 136_20 K.S.04-24E associated to the company. Physical phenomenon during the last 24 mobile months. d.4 Electrical phenomenon FA90: Failure in control system. e. Details of the installation, equipment or element where the failure occurred The element where the failure occurred corresponds to the switch 52C3 of S/E Puerto Varas. According to the provisions of the Coordinator's Infotechnical platform, the equipment has date of installation of 29-02-2020. It is indicated that the manufacturer is EATON, Nova27 model, the nominal current of the equipment is 800 A and the capacity of symmetric rupture is 16 kA-RMS. In addition, the catalog of the product reports a useful life of 10000 operations with periodic visual inspections of 10 years. The company STS S.A. did not submit the history corresponding to the maintenances carried out during the last 24 months to the switch 52C3 of S/E Puerto Varas. f. Urban or rural location according to DS 327/1997 Regional Cooperative Eléctrica Llanquihue Ltda. does not report. g. Propion of the owner regarding the origin of the internal failure. h. Comuna where the failure occurs 10109: Puerto Varas. i. Date of delivery of 4807 2-08-2024) South Transmission System S.A. (STS) 11-09-2024 13-09-2024 Regional Electric Cooperative Llanquihue Ltda. (CRELL) 19-08-2024 28-08-2024 2. Description of equipment affected to. Generation System b. Transmission System c. Consumptions Sub-Station Feeder / Commune Loss of % Customers H. H. P year Consumption Affected Dec. Dispon. Norm. (MW) pre-fail. Port S/E Port Varas CRELL / C3 9.00 0.094 7838 16:28 19:53 Varas Total: 9.00 MW 0.094 % 7838 - The times indicated correspond to the information provided by the company South Transmission System S.A. For its part, the amount affected corresponds to the indicated by the Regional Cooperative Electric Company Llanquihue Ltda. 3. Estimate of energy not supplied Sub-Station Feeder / Company Type of Time Loss ENS Customer Pool Consum (MW) Ind. (h) Dec. rativa Regional Electric Llanquihue Ltda. - Expected recovery curve v/s real recovery. 20:24 19:53 19:12 18:00 16:28 16:28 15:36 14:24 100% Real recovery Expected recovery The differences observed between the actual recovery schedules with respect to the respective primary bar availability schedules respond to the impossibility of closing the switch 52C3 of S/E Port Varas. - Average speed of recovery. Range Power Time Speed of (MW) recovery (h) First 80 % 7.20 3.42 2.11 Last 20 % 1.80 3.42 0.53 100 % Total 9.00 3.42 2.63 4. Description of the configurations at the moments before and after the failure Pre-failure system demand: 9599 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, pre-failure, through the plants Angostura (U3), Canutillar (U1), Colbun (U1 and U2), El Toro (U1, U2, U3 and U4), Kelar (TjiG1 and TEM2).