Estudio para análisis de falla EAF 474/2024
“Falla en el cierre del interruptor 52C3 de S/E Puerto Varas”
Fecha de Emisión: 08-10-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 27/07/2024
Hora 16:28
Consumos desconectados (MW) 9.00
Demanda previa del sistema (MW) 9599
Porcentaje de desconexión 0.094 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E Puerto Varas / SE021T0003
Tipo de instalación Subestación
Tensión nominal 66/23/13,2 kV
Segmento Sub-Transmisión
Propietario instalación afectada Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende A.
Dirección Manuel Bulnes N°441, Osorno
c. Identificación del elemento fallado
Nombre del elemento fallado Interruptor 52C3 de S/E Puerto Varas / IM01T0003PA408T0003SE021T0003
Propietario elemento fallado Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende A.
Dirección Manuel Bulnes N°441, Osorno
d.1 Origen y causa de la falla
Se produce una falla en el cierre del interruptor 52C3 de S/E Puerto Varas durante una maniobra de
recuperación de servicio, luego de trabajos programados realizados por la empresa CRELL en su red
de distribución.
La causa de la falla se debió a la no respuesta del interruptor 52C3 tras varios intentos de órdenes de
cierre. La empresa STS S.A. declara que la falla fue en la tarjeta electrónica de dicho interruptor.
d.2 Fenómeno Físico:
OPE26: Falla en sistema de protección o control.
La empresa Sistema de Transmisión del Sur S.A. no envía los antecedentes asociados al fenómeno
físico propuesto para el origen de la falla, de acuerdo con la Resolución Exenta 30989-2019 de la
Superintendencia de Electricidad y Combustibles:
o Mantenciones de los últimos 24 meses del equipo que produce la falla.
o Secuencia de operación de protecciones, incluyendo un informe técnico (como operaron las
protecciones y como debieron haber operado).
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS_CP ACCIONES_CORRECTIVAS_LP
La empresa Sistema de Transmisión
Desconexión del Sur S.A. indica: “Sistema de
La empresa Sistema de
forzada de barra Transmisión del Sur inspeccionará los
EAF 147_2023 29-03-2023 Transmisión del Sur S.A. no indica
23 kV N°1 de S/E contactos internos del selector
acciones a largo plazo
El Empalme trip/close asociado al interruptor
52ET1 en el mes de junio 2023”.
Apertura
La empresa STS S.A. indica: “No
intempestiva Las empresas STS S.A. y Frontel
hay”. La empresa Frontel S.A. no
EAF 484_2023 del interruptor 07-11-2023 S.A. no indican acciones
indica acciones correctivas de corto
52BT1 correctivas de largo plazo.
plazo.
de S/E Larqui
La empresa Sistema de Transmisión
Desconexión del Sur S.A. indica: “Sistema de
La empresa Sistema de
forzada de barra Transmisión del Sur inspeccionará los
EAF 136_2024 04-04-2024 Transmisión del Sur S.A. no indica
23 kV de S/E contactos internos del selector
acciones a largo plazo
Ancud trip/close asociado al interruptor
52ET1 en el mes de junio 2023”.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Esta instalación no ha sido
afectada por algún fenómeno físico durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
FA90: Falla en sistema de control.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se produjo la falla corresponde al interruptor 52C3 de S/E Puerto Varas. Según lo
dispuesto en la plataforma Infotécnica del Coordinador, el equipo tiene fecha de instalación del 29-02-
2020. Se indica que el fabricante es EATON, modelo Nova27, la corriente nominal del equipo es 800 A
y la capacidad de ruptura simétrica es de 16 kA-RMS. Adicionalmente, el catálogo del producto informa
una vida útil de 10000 operaciones con inspecciones visuales periódicas de 10 años.
La empresa STS S.A. no remitió los antecedentes correspondientes a los mantenimientos realizados
durante los últimos 24 meses al interruptor 52C3 de S/E Puerto Varas.
f. Ubicación urbana o rural según DS 327/1997
La Cooperativa Regional Eléctrica Llanquihue Ltda. no informa.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
10109: Puerto Varas.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(30-07-2024) (02-08-2024)
Sistema de Transmisión del Sur S.A. (STS) 11-09-2024 13-09-2024
Cooperativa Regional Eléctrica Llanquihue Ltda. (CRELL) 19-08-2024 28-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
c. Consumos
Sub-Estación Alimentador / Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
Puerto
S/E Puerto Varas CRELL / C3 9.00 0.094 7838 16:28 16:28 19:53
Varas
Total: 9.00 MW 0.094 % 7838
- Los horarios señalados corresponden a lo informado por la empresa Sistema de Transmisión del Sur S.A. Por su parte, el monto
afectado corresponde a lo señalado por la empresa Cooperativa Regional Eléctrica Llanquihue Ltda.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador / Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indisp. (h) Desc. (h) (MWh)
S/E Puerto Varas CRELL / C3 CRELL Regulado 9.00 0.00 3.42 30.8
Clientes Regulados : 30.8 MWh
Clientes Libres : MWh
Total : 30.8 MWh
- Los horarios señalados corresponden a lo informado por la empresa Sistema de Transmisión del Sur S.A. Por su parte, el monto
afectado corresponde a lo señalado por la empresa Cooperativa Regional Eléctrica Llanquihue Ltda.
- Curva de recuperación esperada v/s recuperación real.
20:24
19:53
19:12
18:00
16:48
16:28
15:36
14:24
100%
Recuperación real Recuperación esperada
Las diferencias observadas entre los horarios de recuperación real respecto de los horarios de
disponibilidad de la barra primaria respectiva responden a la imposibilidad del cierre del interruptor
52C3 de S/E Puerto Varas.
- Velocidad promedio de recuperación.
Rango Potencia Tiempo Velocidad de
(MW) recuperación (h) recuperación
(MW/h)
Primer 80 % 7.20 3.42 2.11
Último 20 % 1.80 3.42 0.53
100 % Total 9.00 3.42 2.63
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9599 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales: Angostura (U3), Canutillar (U1), Colbún (U1 y U2), El Toro (U1, U2, U3 y U4), Kelar (TG1 y
TG2) y Mejillones (IEM).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 27 de julio de 2024.