Study for failure analysis EAF 472/2024 “On-line failure 33 kV Ciruelito - Recinto” Date of issue: 04-10-2024 1. Detailed description of disturbance a. Date and Time of failure Date 10/09/2024 Time 03:51 Disconnected consumptions (MW) 1.10 Prior system demand (MW) 8441.4 Percentage of disconnection 0.010 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 33 kV Ciruelito - Recinto / LT005CI1TR05----R013 Type of installation Transmission line Nominal voltage 33 kV Segment Zone transmission Owner Affected installation Electric Power Consumption Cooperative Chillán (Copelec) Ltda. RUT 80.237,700-2 Legal representative Patricio Lagos Address 18 September 688, Chillán c. Identification of the failed element Name Line 33 kV Ciruelito - Recinto / LTCI1TR05----R013 Owner of the failed element Energy consumption cooperative Eléctricalctrica Ltd. or Las Vegas, corresponding to line 33 kV Ciruelito - Recinto, due to driver cut in the lateral phase of the structure N°763 of the line, due to unknown cause, as reported by its owner. d.2 Physical Phenomenon: OTR2: Undetermined origin. d.3 Repeating Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: There has been a failure in facilities of the same owner with a similar physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: Name Short Term Corrective Actions Long Term Corrective Actions Copelec LTDA does not indicate corrective actions of Copelec LTDA does not indicate corrective actions of long-term EAF 356-2024 short term. Number of faults (without importing Physical Phenomenan) in the same facility: No faults have occurred in the same affected facility, during the last 24 mobile months. d.4 Protection of the period. The element where the fault originated corresponds to line 33 kV Ciruelito - Recinto. As indicated by its owner on the Coordinator's Infotechnical platform, the line entered into operation in June 1997, it has a copper driver per phase of 33.62 mm2 and has a length of 19.1 km. Copelec Ltda. did not submit background regarding the maintenances carried out to this element during the last 24 months. f. Urban or rural location according to DS 327/1997 Not informed. g. Owner's proposal regarding the origin of the failure Not informed. h. Commune where the fault is presented 8405: Coihueco. i. Date of delivery of information to the Coordinator 48 hours report 5 days report Coordinated report (12/09/2024) (17/09/2024) Cooperative of Electric Power Consumption Chillán Ltda. (Copelec) 11/09/2024 Not submitted 2. Description of the equipment affected to. Generation system b. Transmission system Affected Segment Tramo Time Dec. Time - Ciruelito - Recinto 03 kVt. a Chillán Ltda. c. Consumptions Loss of % Feeder/Customers Sub-station Commune Consumption H. Desc. H. Dispon. H. Norm. Affected handpiece (MW) pre-fall Coihueco and S/E Ciruelito Recinto 1.1 0.010 3138 03:51 07:57 07:57 Total Pinto: 1.1 MW 0.010% 3138 - Dates, hours and amounts indicated correspond to what reported by Cooperative of Electric Power Consumption Chillán Ltda. 3. Estimate of the energy not supplied Loss of Feeding time / Type of time ENS Sub-station Company Indispon. Customer foot Dec.(h) (MWh) (MWh) (H) S/E Recuptured Copelec Regulated S/E 1.1 4.10 4.5 Customers Regulated : 4.5 MWh Free Customers : MWh Total : 4.5 MWh - Dates, hours and amounts indicated correspond to what was reported by Electrical Power Consumption Cooperative Chillán Ltda. 22 4.10 0.05 100 % Total 1.10 4.10 0.27 4. Description of the configurations at the pre-failure and post-failure times System demand prior to failure: 8441.4 MW Frequency regulation Distributed frequency control in the SEN prior to failure, using the Colbun (U1), Colbun (U2) and Pehuenche (U1). Status and pre-failure configuration Transmission facilities were in normal service at the moments prior to forced disconnection. Other relevant background As reported by Electric Power Consumption Cooperative Chillán Ltda.: “- Physical Phenomenon: Not determined origin. - Element: Set of Line Insulation - Electrical Phenomenon: Flashover in line - Operation of switches: Opera as expected .../... Driver is cut in isolation with discharge signals (side phase street)”. On the other hand, depending on the background presented to the date of issue of this EAF, the following additional information will be requested from the Electrical Power Consumption Cooperative Company Chillán Ltd., including the corresponding detail of the 5th report of Falla. The municipalities involved and the actual amounts of consumption affected. In addition, the report of preliminary failure of facilities, entered into the Neomancer system of the National Electrical Coordinator by Cooperative of Electricity Consumption Chillán Ltda. (Annex N°1). Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: Cooperative of Electricity Consumption Chillán Ltda. reports: “Inspection with drone .../...