Study for failure analysis EAF 471/2024 “Intempsive opening of the switch 52H2 of S/E Mussels” Date of issue: 03-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 09/09/2024 Time 16:49 Consumptions disconnected (MW) 8.00 Prior system demand (MW) 9831.63 Percentage of disconnection 0.081 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Line 110 kV Mejillones - El Lince / LT041CI1TR01L0660ST64L0660 Type of installation Line Nominal voltage 110 kV Segment Transmission Dedicated Owner affected installation Minera HMC S.A. RUT 76.102.677-1 Legal Representative José Miguel Ibañez Anrique Address Asturias 280 Office 401, Las Condes, Metropolitan Region of Santiago. c. Identification of the element affected Name Line 110 kV Mejillones - El Office Linera / LT041CITR01L0660ST64 Owner Line 110 kV Mujillones - The lynx by automatic opening of the switch 52H2 of S/E Mujillones, due to the operation of its protection of distance in zone 1, caused by the cutting of conductors in the line of medium voltage 23 kV Mujillones City-Gate caused by a truck of high cargo owned by third parties that passes to carry two of its phases, which, by effect whip, produces an approach of the drivers to earth of the line 110 kV Mujillones - El Lince, which crosses above the line of medium tension. d.2 Physical phenomenon: ACC3: Land vehicles (*) (*) (*) The Physical Phenomenon determined by the National Electric Coordinator, from the information supplied by the company Minera HMC S.A. The company Minera HMC S.A. indicates as physical phenomenon ACC2: Intervention of third parties, without transmitting background (probatory). d.3 Repetition: Repetition Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months has been repeated physical installations. co, during the last 24 mobile months. Number of faults (no matter Physical Phenomenon) in the same installation: 3 faults have occurred in the same affected installation, during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 171-2023, EAF 181-2023 and 198-2023. d.4 Electric phenomenon DI21N: Residual distance. e. Installation details, equipment or element where the failure occurred The affected element in this event corresponds to the line 110kV Musselones - The Lince, which has a length of 74 km, is composed of AAAC driver, with a capacity of 110 MVA (at 25oC with nominal voltage sun), according to what its owner reported on the Infotechnical platform. In this regard, the company Minera HMC S.A. does not attach information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Propion of the owner regarding the origin of the major failure. h. Comuna where the failure is presented 2102: Mejillones. i. . 09-09-2024 25-09-2024 (*) (*) IF of 5 days preliminary was delivered on the day 16-09-2024 and the final version on the day 25-09-2024. 2. Description of the equipment affected to. Generation system b. Transmission system Affected element Stage Time Dec. Time Norm. Line 110 kV Mussels - The Lince ST Dedicated Mussels - The Lince 16:49 17:35 c. Consumption Sub-station Feeder/ Commune Loss of % Customers H. H. H. P. Consumption Affected Dec. Dispon. Norm. (MW) pre-fall 00:46 S/E Mujillions 52H2 Mujillions 8.00 0.081 1 16:49 17:35 (*) Total: 8.00 MW 0.081 % 1 - The amounts and times indicated correspond to the information provided by the company Minera HMC S.A. (*) It is presumed that the hours correspond to the day 10/09/2024. 3. Estimate of the energy not supplied Sub-station Feeder/ Company Type of Time ENS Individor (WW) 63. Erences between the expected recovery times and actual recovery for the affected consumptions. - Average recovery speed. Power speed Time Range recovery (MW) (h) (MW/h) First 80 % 6.40 7.95 0.81 Last 20 % 1.60 7.95 0.20 100 % Total 8.00 7.95 1.01 4. Description of the configurations at the pre-failure and post-failure times Pre-failure system demand: 9831.63 MW Frequency regulation Distributed frequency control in the National Electrical System, pre-failure, using Angostura (U3), Candelaria (U2), Colbún (U1 and U2), El Toro (U1, U2, U3 and U4), Mujillones (IEM), Nueva Renca (TG) and Ralco (U1). Operation Scheduled Annex No.1 is attached the details of the generation scheduled for September 09, 2024. Royal Operation In Annex No 2 is attached the details of the actual generation of September 09, 2024. Central Movement and Daily Report of the CDC. l day 09 September 2024. Status and configuration prior to failure Transmission facilities were in normal service at the moments prior to forced disconnection. Other relevant background As reported by the company Minera HMC S.A.: Physical Phenomenon: Failure in third-party installations or in another segment. Element: Switches. Electrical Phenomenon: Distance (admittance, impedance or reactance).Operation of switches: Opera as expected. Observations: At 16:49 there is forced disconnection of the line 110 kV Mujillones - El Lince, leaving Minera HMC S.A. without supply (Lost consumption of 8 MW).High load truck passes to carry line 23 kV Mejillones City-Gate, owned by LNG Mejillones, cutting two phases of that line to land. The induction whip effect produces a ground failure on line 110 kV Mejillones - El Lince, which crosses from the top to the line of 23 KV producing the opening of the Line 110 Kruptor H2.