Study for fault analysis EAF 470/2024 “Fall on line 66 kV Charrua - Laja” Date of issue: 02-10-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 07/09/2024 Time 21:34 Disconnected consumption (MW) 9.61 Prior system demand (MW) 9915.6 Percentage of disconnection 0.097% Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV Charrua - Laja / LT053CI1TR02----T002 Type of installation Transmission line Nominal voltage 66 kV Zone segment Owner affected installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 90, floor 14, The Counts 3. Identification of the missing element Name of the affected element Line 66 kV Charrua - Laja / LT053CI1TR02--T002 Owner failed element Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address 14 krino Address The failure frontline Discharge - L. The company Transelec S.A. sends the evidence to prove the physical phenomenon. d.2 Physical Phenomenon: VAN3: Robbery or theft. Transelec S.A. sends the evidence to prove the physical phenomenon. d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 048/2024, EAF 141/2024, EAF 315/2024 and EAF 437-2024). Physical Phenomenon in the same owner's facilities: Yes there have been faults in the same owner's facilities with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure in line 154 kV EAF 359-2022 The company Transelec S.A. notes that it does not apply. Maule - Parral Falla in line 154 kV EAF 363-2022 28-09-2022 Not specified function. Maule - Parralec 22 of the company Transelec regía S.A. points out that a correct operation of the protections is concluded, according to its adjustments. It fails in line 154 kV EAF 386-2022 19-10-2022 It does not apply. Maule - Parral Failure in line 154 kV EAF 390-2022 21-10-2022 Transelec S.A. company notes that it does not apply. Maule - Parral Failure in line 66 kV EAF 408-2022 07-11-2022 Transelec S.A. company notes that “there are no” corrective actions in the short term. Charrua - Cholguán Transelec S.A. points out that “it does not apply”. In line 154 kV Chilquinta Transmission S.A. does not indicate corrective actions. However, this company indicates EAF 411-2022 08-11-2022 Maule - Parral that “The update of this equipment” (respect of the EDAC BF line in S/E Linares Norte. ica”. Maule - Parral Falla in line 13.2 kV San EAF 011-2023 08-01-2023 Not indicated. Vicente - Molycop Falla in line 154 kV EAF 019-2023 15-01-2023 Not indicated. Maule - Parral Transelec S.A. company indicates: “In an immediate way, the normalization of the line was managed with 3 contracting companies, which contemplated the replacement of collapsed poles, hardware and replacement of the stolen driver. Considering the urgency of the normalization of the line, it fails in line 66 kV San EAF 259-2023 14-06-2023 kept the copper driver in the vanes affected, and was replaced with aluminum driver Javier - constitution missing it. It is pending to investigate the behavior of the protections of the cloth by the automatic reconnections observed in the oscilographies and the records of events. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Transelec S.A. indicates: “In the first place, the Selectrication is avoided to improve to the Spelts in the event”. The line 2x154 kV protection events (reason for which there are no oscillographic records associated with the EAF 326-2023 Alto Jahuel - Rancagua - 01-08-2023 operation of this protection). Punta de Cortés N°1 On the other hand, Transelec will manage with CGE a modification of the adjustment of the protection associated with the cloth A5 of S/E New Point of Cortez, in order to avoid in this way the sending of unnecessary TDD signals to the cloths A4 and A6 of S/E New Point of Cortez (this unnecessary signal was the cause of the unwanted opening of the switch 52A6)”. Fall in line 66 kV EAF 048-2024 04-02-2024 Not indicated. Charrua - Laja Falla in line 66 kV EAF 141-2024 06-04-2024 Not indicated. Charrua - Laja Falla in line EAF 315-2024 21-07-2024 Not indicated. Charrua - Laja Falla in line EAF 437-2024 Last produced - 08-2024 No. The element where the fault occurred corresponds to the conductors of the vans between the structures N°8 and N°9 of the line 66 kV Charrua - Laja; moreover, the structures N°9, N°10 and N°14 resulted in damage. According to what was stated by its owner in his Report of Failure of the fifth day, the aforementioned line has two sections: Charrua - Tap El Maitén Wind Park (of 33.8 km) and Tap El Maitén Wind Park - Laja (of 14.2 km), both with the following characteristics. • Phase driver: Cu 2/0 AWG. • Operating temperature 50°C. • Current capacity at operating temperature: 244 A. • Guard cable: does not apply. The company Transelec S.A. forwarded the maintenances performed in the last 24 months on the line 66 kV Charrua - Laja. f. Urban or rural location according to DS 327/1997 The Eléctrica de la Fuerza S.A. indicates that the density of the feeder is “Bassted”. dor 48 hour report 5 days report Coordinated (09-09-2024) (13-09-2024) Electric Company of the Border S.A. (Frontel S.A.) 08-09-2024 09-09-2024 Wind Park El Maitén SpA 09-08-2024 22-09-2024 Transelec S.A. 08-09-2024 13-09-2024 2. Description of the equipment affected to. Central Generation System Generation Unit Loss of Generation (MW) Time Dec. Time Norm. PE El Maitén - 0.56 21:34 08:20* Total: 0.56 MW - The schedules indicated correspond to the information provided by the company Eolic Park El Maitén SpA. (*): Time corresponding to the day 08-09-2024. b. Transmission System Affected Element Segment Tramo Dec. Timed by Sanfal. S/E Laja ST Transformador No.1 66/23 kV 21:34 08:13* LT Charrúa - Laja 66 kV ST Zonal - 21:34 08:12* - The times indicated correspond to the company's health. o 0.09 0.001 138 21:34 08:13 21:38 S/E Laja San Rosendo / CT San Rosendo 0.60 0.006 1303 21:34 08:13 21:38 S/E Laja San Rosendo / CT Laja 0.26 0.003 1 21:34 08:13 22:01 S/E Laja San Rosendo / CT Laja 4.67 0.047 12335 21:34 08:13 22:56 S/E Laja San Rosendo / CT Santa Juana 3.80 0.038 11397 21:34 08:13 23:42 S/E Laja San Rosendo / CT Yumbel 0.06 0.001 58 21:34 08:13 08:536 Total: 9.61 MW 0.097% 25407 - The amounts and times indicated correspond to the information provided by the companies Frontel S.A. and Transelec S.A. 0.065 (*): The timetable corresponding to the day 08-09-2024. 3. ONTEL Regulated 0.06 10.65 11.32 0.7 Customers Regulated : 15.3 MWh Free Customers : MWh Total : 15.3 MWh - The amounts and schedules indicated correspond to the information provided by the companies Frontel S.A. and Transelec S.A. (*) Considers free customers connected to the distribution network. - Expected recovery curve v/s real recovery. Differences are observed between the actual recovery time and the respective primary bar availability time to recover the affected consumptions, this, presumably due to early recovery consumptions by means of local generation and/or cargo transfers via medium voltage networks. - Average speed of recovery. Power Speed Range Recovery (MW) Recovery (h) First 80 % 7.69 2.14 3.59 Last 20 % 1.92 11.33 0.17 100% failure through medium voltage networks. - Average speed of recovery. 15.6 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, using the Angostura (U1 and U2), El Toro (U1, U2, U3 and U4), Mussels (CTM3), Ralco (U1 and U2), Rapel (U1 and U2) and Tocopilla (TG3). Operation Scheduled In Annex No1 is attached the detail of the generation scheduled for September 07, 2024. Operation Real In Annex No2 is attached the detail of the actual generation of September 07, 2024. Movement of plants and daily report of the CDC In Annex No3 is presented the detail of the movement of plants and daily report of the CDC for September 07, 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for September 07, 2024. Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnect. Other relevant background As reported by the company Transelec S.A.: 07 of September 2024. As a result of these events, there is a theft by unidentified third parties of approximately 180 metres of copper conductor 2/0 AWG. Causing the loss of supply of approximately 6 MW in the communes of Laja, San Rosendo and Santa Juana. Following the repair and work work work, La Línea is in service at 08:12 hours on September 08, 2024.” Preventive and/or corrective actions (a) The affected facility does not have an audit, action plan or other ongoing maintenance. (b) Short-term corrective actions: Transelec S.A. company states: “Not applicable. Transelec’s facility performance was correct.” (c) Long-term corrective actions: Transelec S.A. company states: “Not applicable. Transelec’s facility performance was correct.”