Estudio para análisis de falla EAF 470/2024
“Falla en la línea 66 kV Charrúa - Laja”
Fecha de Emisión: 02-10-2024
1. Descripción pormenorizada de la perturbación
1. Fecha y Hora de la falla
Fecha 07/09/2024
Hora 21:34
Consumos desconectados (MW) 9.61
Demanda previa del sistema (MW) 9915.6
Porcentaje de desconexión 0.097%
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
2. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Charrúa - Laja / LT053CI1TR02----T002
Tipo de instalación Línea de transmisión
Tensión nominal 66 kV
Segmento Zonal
Propietario instalación afectada Transelec S.A.
RUT 76.555.400-4
Representante Legal Arturo Le Blanc
Dirección Orinoco 90, piso 14, Las Condes
3. Identificación del elemento fallado
Nombre del elemento afectado Línea 66 kV Charrúa - Laja / LT053CI1TR02----T002
Propietario elemento fallado Transelec S.A.
RUT 76.555.400-4
Representante Legal Arturo Le Blanc
Dirección Orinoco 90, piso 14, Las Condes
d.1 Origen y causa de la falla
Se produjo una falla en la línea 66 kV Charrúa - Laja con despeje de protecciones desde su extremo
Charrúa, por operación de sus funciones de distancia.
El origen de la falla corresponde al robo de conductores de la línea, con daños ocasionados en dos
estructuras.
d.2 Fenómeno Físico:
VAN3: Robo o hurto.
La empresa Transelec S.A. remite los antecedentes probatorios para acreditar el fenómeno físico.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación ha sido afectada por el mismo
fenómeno físico, durante los últimos 24 meses móviles (EAF 048/2024, EAF 141/2024, EAF 315/2024
y EAF 437-2024).
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Sí se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en línea 154 kV
EAF 359-2022 23-09-2022 La empresa Transelec S.A. señala que no aplica.
Maule - Parral
Falla en línea 154 kV
EAF 363-2022 28-09-2022 No se indican.
Maule - Parral
La empresa Transelec S.A. señala que los trabajos de normalización de la función de distancia en
el sistema 2 de protección se realizaron de manera exitosa durante la madrugada del día 19 de
Falla en línea 154 kV
EAF 380-2022 16-10-2022 octubre (solicitud N°2022092503).
Charrúa - Parral
La empresa Arauco Bioenergía S.A. señala que se concluye una correcta operación de las
protecciones, de acuerdo con sus ajustes.
Falla en línea 154 kV
EAF 386-2022 19-10-2022 No aplica.
Maule - Parral
Falla en línea 154 kV
EAF 390-2022 21-10-2022 La empresa Transelec S.A. señala que no aplica.
Maule - Parral
Falla en línea 66 kV
EAF 408-2022 07-11-2022 La empresa Transelec S.A. señala que “no hay” acciones correctivas a corto plazo.
Charrúa - Cholguán
Transelec S.A. señala que “no aplica”.
Falla en línea 154 kV Chilquinta Transmisión S.A. no señala acciones correctivas. No obstante, esta empresa indica
EAF 411-2022 08-11-2022
Maule - Parral que “La actualización de este equipo (respecto del relé EDAC BF de S/E Linares Norte), se
encuentra contenida dentro del plan de inversiones 2023 de la compañía.”
Falla en línea 154 kV
EAF 421-2022 15-11-2022 Transelec S.A. señala que “no aplica”.
Maule - Parral
Falla en línea 154 kV
EAF 447-2022 09-12-2022 La empresa Transelec S.A. señala que “No aplica”.
Maule - Parral
Falla en línea 154 kV
EAF 469-2022 16-12-2022 La empresa Transelec S.A. señala que “No aplica”.
Maule - Parral
Falla en línea 154 kV
EAF 490-2022 23-12-2022 La empresa Transelec S.A. señala que “No aplica”.
Maule - Parral
Falla en línea 13.2 kV San
EAF 011-2023 08-01-2023 No se señalan.
Vicente - Molycop
Falla en la línea 154 kV
EAF 019-2023 15-01-2023 No se señalan.
Maule - Parral
La empresa Transelec S.A. indica: “De forma inmediata, se gestionó la normalización de la línea
con 3 empresas contratistas, lo que contempló el reemplazo de los postes colapsados, ferretería
y reposición del conductor robado. Considerando la urgencia de la normalización de la línea, se
Falla en la línea 66 kV San
EAF 259-2023 14-06-2023 mantuvo el conductor de cobre en los vanos afectados, y se reemplazó con conductor de aluminio
Javier - Constitución
lo faltante.
Queda pendiente investigar el comportamiento de las protecciones del paño por las reconexiones
automáticas observadas en las oscilografías y los registros de eventos”.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa Transelec S.A. indica:
“En primer lugar, Transelec se compromete a mejorar la manera en que se registran las fallas
para las protecciones asociadas al paño A9 de S/E Tinguiririca, de esta manera se evitaría que
los eventos de la función Power Swing llenen el buffer de la protección, sobrescribiendo los
Falla en la línea 2x154 kV
eventos de la protección (razón por la cual no existen registros oscilográficos asociados a la
EAF 326-2023 Alto Jahuel - Rancagua - 01-08-2023
operación de esta protección).
Punta de Cortés N°1
Por otra parte, Transelec gestionará con CGE una modificación de ajuste de la protección
asociada al paño A5 de S/E Nueva Punta de Cortés, para evitar de esa manera el envío de señales
TDD innecesarias a los paños A4 y A6 de S/E Nueva Punta de Cortés (esta señal innecesaria fue
la causante de la apertura indeseada del interruptor 52A6)”.
Falla en línea 66 kV
EAF 048-2024 04-02-2024 No se indican.
Charrúa - Laja
Falla en línea 66 kV
EAF 141-2024 06-04-2024 No se indican.
Charrúa - Laja
Falla en línea 66 kV
EAF 315-2024 21-07-2024 No se indican.
Charrúa - Laja
Falla en línea 66 kV
EAF 437-2024 21-08-2024 No se indican.
Charrúa - Laja
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se han producido fallas en
la misma instalación afectada, durante los últimos 24 meses móviles (EAF 155/2023, EAF 470/2023,
EAF 048/2024, EAF 141/2024, EAF 315/2024 y EAF 437-2024).
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se produjo la falla corresponde a los conductores de los vanos comprendidos entre
las estructuras N°8 y N°9 de la línea 66 kV Charrúa - Laja; además, las estructuras N°9, N°10 y N°14
resultaron con daños. De acuerdo con lo declarado por su propietario en su Informe de Falla del quinto
día, la mencionada línea posee dos tramos: Charrúa - Tap Parque Eólico El Maitén (de 33.8 km) y Tap
Parque Eólico El Maitén - Laja (de 14.2 km), ambos con las siguientes características.
• Conductor de fase: Cu 2/0 AWG.
• Temperatura de operación 50°C.
• Capacidad de corriente a temperatura de operación: 244 A.
• Cable de guardia: no aplica.
La empresa Transelec S.A. remitió los mantenimientos realizados en los últimos 24 meses sobre la
línea 66 kV Charrúa - Laja.
f. Ubicación urbana o rural según DS 327/1997
La Empresa Eléctrica de la Frontera S.A. indica que la densidad del alimentador afectado en S/E Laja
es “Baja” y “Muy Baja”.
g. Proposición del propietario respecto del origen de la falla
Fuerza Mayor o Caso Fortuito.
h. Comuna donde se presenta la falla
08304: Laja.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(09-09-2024) (13-09-2024)
Empresa Eléctrica de la Frontera S.A. (Frontel S.A.) 08-09-2024 09-09-2024
Parque Eólico El Maitén SpA 09-08-2024 22-09-2024
Transelec S.A. 08-09-2024 13-09-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
Central Unidad Pérdida de Generación (MW) Hora Desc. Hora Norm.
PE El Maitén - 0.56 21:34 08:20*
Total: 0.56 MW
- Los horarios señalados corresponden a lo informado por la empresa Parque Eólico El Maitén SpA.
(*): Horario correspondiente al día 08-09-2024.
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Laja ST Zonal Transformador Nº1 66/23 kV 21:34 08:13*
LT Charrúa - Laja 66 kV ST Zonal - 21:34 08:12*
- Los horarios señalados corresponden a lo informado por la empresa Transelec S.A.
(*): Horario correspondiente al día 08-09-2024.
c. Consumos
Sub-Estación Alimentador/ Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Laja San Rosendo / CT Curanilahue 0.07 0.001 74 21:34 08:13 21:38
S/E Laja San Rosendo / CT Los Ángeles 0.06 0.001 101 21:34 08:13 21:38
S/E Laja San Rosendo / CT Nacimiento 0.09 0.001 138 21:34 08:13 21:38
S/E Laja San Rosendo / CT San Rosendo 0.60 0.006 1303 21:34 08:13 21:38
S/E Laja San Rosendo / CT Laja 0.26 0.003 1 21:34 08:13 22:01
S/E Laja San Rosendo / CT Laja 4.67 0.047 12335 21:34 08:13 22:56
S/E Laja San Rosendo / CT Santa Juana 3.80 0.038 11397 21:34 08:13 23:42
S/E Laja San Rosendo / CT Yumbel 0.06 0.001 58 21:34 08:13 08:536
Total: 9.61 MW 0.097% 25407
- Los montos y horarios señalados corresponden a lo informado por las empresas Frontel S.A. y Transelec S.A.
(*): Horario correspondiente al día 08-09-2024.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
S/E Laja San Rosendo / CT FRONTEL Regulado 0.07 10.65 0.07 0.0
S/E Laja San Rosendo / CT FRONTEL Regulado 0.06 10.65 0.07 0.0
S/E Laja San Rosendo / CT FRONTEL Regulado 0.09 10.65 0.07 0.0
S/E Laja San Rosendo / CT FRONTEL Regulado 0.60 10.65 0.07 0.0
S/E Laja San Rosendo / CT FRONTEL Regulado 0.26* 10.65 0.45 0.1
S/E Laja San Rosendo / CT FRONTEL Regulado 4.67 10.65 1.37 6.4
S/E Laja San Rosendo / CT FRONTEL Regulado 3.80 10.65 2.14 8.1
S/E Laja San Rosendo / CT FRONTEL Regulado 0.06 10.65 11.32 0.7
Clientes Regulados : 15.3 MWh
Clientes Libres : MWh
Total : 15.3 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas Frontel S.A. y Transelec S.A.
(*) Considera clientes libres conectados a la red de distribución.
- Curva de recuperación esperada v/s recuperación real.
Se observan diferencias entre el horario de recuperación real y el horario de disponibilidad de la
barra primaria respectiva para recuperar los consumos afectados, esto, presumiblemente, debido
a la recuperación anticipada consumos por medio de generación local y/o traspasos de carga a
través de redes de media tensión.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 7.69 2.14 3.59
Último 20 % 1.92 11.33 0.17
100 % Total 9.61 11.33 0.85
09:36
07:12
04:48
02:24
00:00
21:36
19:12
16:48
14:24
08:13
21:38
1%
08:13
21:38
1%
08:13
21:38
2%
08:13
21:38
9%
Recuperación real
08:13
22:01
11%
Recuperación esperada
08:13
22:56
60%
08:13
23:42
99%
08:53
08:13
100%
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9915.6 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Angostura (U1 y U2), El Toro (U1, U2, U3 y U4), Mejillones (CTM3), Ralco (U1 y U2), Rapel
(U1 y U2) y Tocopilla (TG3).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 07 de septiembre de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 07 de septiembre de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
07 de septiembre de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 07 de
septiembre de 2024.
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada.
Otros antecedentes relevantes
Según lo informado por la empresa Transelec S.A.:
“A las 21:44 horas del 07 de septiembre del 2024, se produjo la desconexión forzada de La Línea,
debido a una falla monofásica a tierra en fase C producto del derribo de la estructura E-13 y posterior
robo de conductor, entre las estructuras E-29 a E-30 con daños a las estructuras comprendidas entre
la E-27 y E-30. A raíz de estos eventos, se contabiliza un robo por parte de terceros no identificados,
de aproximadamente 180 metros de conductor de cobre 2/0 AWG. Causando la perdida de suministro
de aproximadamente 6 MW en las comunas de Laja, San Rosendo y Santa Juana. Tras los trabajos de
reparación y faenas, La Línea queda en servicio a las 08:12 horas del día 08 de septiembre de 2024”.
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
La empresa Transelec S.A. indica: “No Aplica. El comportamiento de las instalaciones de Transelec fue
correcto”.
c) Acciones correctivas a largo plazo:
La empresa Transelec S.A. indica: “No Aplica. El comportamiento de las instalaciones de Transelec fue
correcto”.