Study for failure analysis EAF 469/2024 “Fault in the closing of the switch 52C1 of S/E Las Arañas” Date of issue: 02-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 06/09/2024 Time 13:13 Disconnected consumptions (MW) 4.96 Prior system demand (MW) 10135.75 Percentage of disconnection 0.049 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Las Arañas / SE179T0058 Type of installation Substation Nominal voltage 110 kV, 66 kV and 13.8 kV Segmento Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor failure 17, Las Condes c. Identification of the affected element Name of the affected element C1 of S/E The Arañas / PA005T0058 Arazán179T0058 Owner of failure CGE Transmission S.A.74A. and service recovery, after failure previously occurred in distribution networks, specifically in the San Pedro feeder, protected by the above-mentioned switch. The cause of the non-closing of the switch 52C1 of S/E Las Arañas is attributed to a failure in the power of the device that allows to communicate the reconnector with the SCADA system of the Control Center of CGE Transmission S.A. d.2 Physical Phenomenon: OPE26: Failure in protection or control system. d.3 Repeatation: Physical Phenomenon reiteration in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Physical Phenomenon Confirmation in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. indicates: “A study will be conducted to review and verify the coordination of the current adjustments of the units of control of the cloths C5 and CT2 date, the date of delivery will be coordinated before the end of November, and end of 2022. test the control unit of the cloth C5, when we have a response will be informed by entering an SD to the CEN. The connections IRIG-B will be revised to normalize the schedule record to Open through the SD N°2022092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Free Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists of the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective cloths of connection to the high and medium voltage bars. The project also contemplates the extension of the bar of 66 kV, of the medium voltage yard and the construction of two cloths for future feeders, a position for the bar sectioner, a position for the transformer attachment and a position for the condenser bench”. Disconnector CGE Transmission S.A. programmed notes that: Means the SD N° E2022E 382 and S-107422 The company CGE Transmitación S.A. states: “According to the parameters observed in this fault, and previous event IF 2022000687, it is established to continue the development of: 1. Conduct relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the 110 kV HT4 cloth, and control loops associated with GE T60 S1 T4 relay, to rule out or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, a study of analysis and simulation of secondary currents of the forced core of the TC, wired to the GE T60 S1 relay of the HT4 cloth, will be carried out to determine an EAF 394-2022 transformer 23-10-2022 new adjustment of the function of timed overcurrent of neutral 110 110/23 kV N°4 of the TC NEUTRAL TOC1, which covers all the cases of actual faults in S/E Calama grids connected on side 23 kV, which produce the occurrence of residual current calculated in TC side 110 kyn Cabe 110 kV, is already mentioned. The company CGE Transmitación S.A. indicates that the long-term corrective actions will be determined after the above-mentioned short-term tests have been carried out. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Forced disconnection of bar EAF 419-2022 12-11-2022 Not applicable. 66 kV of S/E CGE Transmitter S.A. indicates that it will review and perform the improvement in Disconnection of the control wiring associated with Relé Form 6 of the CT1 cloth forced from S/E San de la Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the cloth C1 saw S/E San Miguel the failure in phase C, the control unit Form 6 of the cloth CT1 saw it in phase A and the relay of the back of the cloth CT1 SEL-387 system saw it in phase C. The company CGE Transmitigation S.22E.D. The communication company CGE Transmitación S.A. points out that an analysis of the fault is carried out, determining the need to carry out the verification of the protection equipment F60 of the 52C30 feeder. The verification service of the protection F60 of the 52C30 feeder is programmed as soon as possible. A service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and the communications of the remote trip between the F60 relay of the cloth bar 13.8 kV of CT1 is deactivated towards the F60 relay of the cloth C30, where the logic S/E Alto Hospicio responsible for the remote trip will be eliminated as soon as possible. The company CGE Transmitación S.A. points out that the replacement of the current equipment reconnector of the cloth C30 is contemplated by a reconnector team NOJA RC15, to be executed the first half of 2023. CGE Transmitación S.A. notes that the installation of a relay (SEL-Disconnection 351) was carried out in a provisorial form of 0501. 04-01-2023 possible to determine the cause of the operation. After determining the No.1 154/66 kV of protection element that generates the operation in spurious form of the relay S/E Talcahuano master, measurements are made determining that the switch associated with that valve fails, therefore it is carried out its replacement. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnect of transformer EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 in early hours (SD N°20231474). In this inspection, the damage to the opening coils of the 52CT1 switch was determined, so it was not possible to recover the equipment to the service. These damaged elements were removed with the purpose of requesting the manufacture of the replacement coils provisors, as well as the repair was performed. ño CT1 towards 52BT1”. “Also on the same Sunday 12/02/2023, the disconnector was disconnected 52C10 to perform effective tests of opening with primary current forced injection, which were successful and the EAF control was programmed 054-2023 transformers 06-02-2023 with the correct date including the year in order to avoid data loss. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023.” “Respect for the damaged SEL751A backup relay, it is estimated its replacement within the month of April 2023.” The company CGE Transmission S.A. indicates the following corrective action of term: “Finally, the continuous distribution will replace the thermal board. . points out that the equipment of the cloths E2 and E3 (NUP 3702 of PGP platform), of switch 52ET1 was carried out in accordance with the Forced Course N°202304094 of 17-02-2023. of S/E Marquesa FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It is program according to SD 202024484, the review and qualification EAF 103-2023 transformer 05-03-2023 of alarms associated with the transformer N°4. Consider work N°4 66/15 kV of SCADA in system of the substation and NODO San Fernando. Pause2”. S/E San Fernando Disconnectornection of contact The company NGE Transmission S.A.A. 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the untimely continuous current auxiliary services of the RTU cabinet N°1, is carried out EAF 182-2023 28-04-2023 switch 52B1 presumed failure in power sources or components of the RTU. of S/E Angol Subsequently effective successful tests are carried out on control and operation of the 52B1 switch of S/E Angol.” The company CGE Transmission S.A. indicates: “Tests will be performed Failure in 52C3 reconnector operatives, which includes closing orders and EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and locales in caseta, and in that of S/E Chacahuin own control panel of the 52C3.” The company CGE Transmission S.A. notes that: “The clarification of responsibility of the elements that exist today in the S/E panel C6 of S/E will register of S/ Vallenar A study of protection coordination adjustments to the panel EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, which, Eden due to the increase in the levels of short circuit, would not be selective in its operation. Tests will be managed to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Fault in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. notes that it does not apply. of S/E The Spiders The company CGE Transmission S.A. indicates: “Replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms Failure in battery failure after replacement. Monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, it being established that this one is found with normal S/E parameters of operation. It is noteworthy that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. In this instance no transmission C-2023. NOVA27, head of the cloth C2, feeder Naltagua de S/E de S/E El Monte El Monte.” Untimely opening of the company CGE Transmission S.A. indicates: “Tests of the EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention is carried out in control node of the EAF 408-2023 14-09-2023 Scad Temuco to normalize data intermittance according to SDCF panel C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of branch of control that generates the trip from the disconnect of the relief valve, to ensure that this equipment does not generate unwanted operations on the transformer. The above day EAF 414-2023 transformer 21-09-2023 carries out the purpose of the valve. N°5 66/23 kV of Through the SD No20E Pul08 FULL30. ONES_CORRECTIVAS Failure in control The company CGE Transmission S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Falla in the control system of the company CGE Transmission S.A. indicates: “The actuator card EAF 432-2023 07-10-2023 cloth C2 of S/E of the switch 52C2 Cto. Cocalan in SE Las Cabras.” The company CGE Transmission S.A. indicates: “The discrepancy was detected in the phase in failure reported by the SEL 387 and the SEL 351, in its channels associated with the winding of MT of the transformer of power T1. It will be programmed activity in the field to investigate and solve the discrepancy, before 31 December 2023. An hour difference was also detected in the relays that will be corrected opening of the program in the same activity 52. If the problem with the previous activity is not discovered, effective tests will be performed on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023.” The company CGE Transmitación S.A. indicates the following: “The revision of the adjustment of the residual overcurrent of the SEL-387 protection of the T4 Transformer will be carried out. Under SD N°2023103207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining the function of residual overcurrent in the SEL-311C protection of the system 2”. Disconnection The company CGE Transmitación S.A. indicates the following: “On November 30th forced of the 2023, a request for modification not relevant EAF 464-2023 transformer 28-10-2023 SMNR will be sent to CEN, together with the study of approval of adjustments by the project N°4 154/66 kV of replacement of the protections of the T4 transformer connection in S/E Los Angeles. S/E The model Los Angeles will be replaced with the same protections and will be for the purpose of enabling of its brand, but of the same purpose of communication to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will take place the second week of March 2024.” The company CGE Transmitación S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 T4 Transformer protection will be carried out under SD N°20231207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining the residual overcurrent function operational in the SEL-311C protection of system 2.” The company CGE Transmitación S.A. indicates the following: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, along with the study of approval of adjustments by the project replacing the T4 transformer protections in S/E Los Angeles. Disconnection The replacement will be by protections of the same brand and model, but forced of the last generation this with the aim to enable its remote communication and EAF 4-2023 that also transformer. and will place in booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of March 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the installation of the new satellite clock”. The company CGE Transmission S.A. indicates the following: “The timing of relays will be carried out in S/E Squadron, which is expected only from the arrival of the equipment, which is estimated in January 2024, period in which the new satellite clock will be installed”. alla de memoria, fault that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to perform a restart of the unit. 66/15 kV N°2 of Subsequently, tests were carried out at command level and review of S/E Operating Squadron, which was successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. notes the following: “Protections are disabled via T4 GE-D30 relay software on the day 05-01-2024 by ICF N°2024001995. The above, because in this relay are associated the states, drain control and alarms of the HT4 cloth equipment. The probability of failure of the TAF master relay 86BH associated to the scheme GEBF and 87B. The control channels are reviewed to discard problems associated with damaged control cables. Works performed on the 02 and 04 of Disconnection 2060 kpólogation 110. During the month of February it will manage an ECAP to review and improve if necessary the adjustment of the zone 1 fault detector associated with the protection of distance of the relay 311C of S/E Caldera, in order to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the cloth E1” of S/E Hernán Fuentes is carried out.” CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the cloth T4 with constant restarts”. CGE Transmission S.A. points out the following: “Given that the event of January 2 was still being analyzed and, considering this second event, it was decided to shut down the unit by means of disconnection of forced course intervention N°2024002522, while awaiting the forced operation of the EAF 011-2024 08-01-2024 response of the manufacturer. bar 13.8 kV N°2 Coordinations are initiated to replace the GE-D30 relay of the HT4 cloth, of S/E Copy works that is expected to end in the month of March, according to the GE Electric SHT. “On the day of the failure (28/01/2024) CGE Maintenance Staff Transmission goes to SE Rosario, tests of 52C1 were carried out and it was concluded that this switch, due to internal malfunction, is blocked after an opening for protections, not obeying subsequent orders of closure. 52C1 was extracted from his cell, was checked finding everything normal and was re-inserted, with which this switch was failed in the unlock and was again in a position to obey order of EAF 034-2024 52C1 switch 28-01-2024 closure. of S/E Rosario As it is suspected internal operation of the 52C1 switch, which does not close before order of closure after an opening occurred due to failure, this switch will be exchanged for the 52CS switch of SE Rosario, which has no opening due to protections. This will be carried out during the month of March 2024.” The company CGE Transmission S.A. notes: “It will contact the manufacturer of the switch, in order to correct the problem. It is expected to have response from the manufacturer at 31/05/20224”. Next post failure. EAF 047-2024 switch 52E2 03-02-2024 Schedule correction in protection SEL-651R of 52E2 S/E Illapel of S/E Illapel (synchronized, in one hour less). It will be carried out this Wednesday 14th of February”. Disconnect The company CGE Transmission S.A. indicates: forced bar 23 “Illapel replacement and switch of the panel E3, EAF 076-2024 16-02-2024 kV S/E Hernan in response to the emergency associated to the fault report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “Delete actuator card is replaced in the switch 52C2 Cto Peñuela in SE Placilla. In Annex, you can EAF 133-2024 switch 52C2 03-04-2024 switch to SAF desapulsation The actuator card photo register and S/E activity of S/E Placilla replacement”. Fault in the company CGE Transmission S.A. notes “E 182 reconnector EAF 145-2024 switch of 52C1 San-04-2024 switch”. Photograph of Annex III” Vicente de Tagua Tagua