Study for fault analysis EAF 466/2024 “On-line failure 66 kV Bombeo 2 (SGO) - Bombeo 3 (SGO)” Date of issue: 01-10-2024 1. Detailed description of disturbance a. Date and Time of failure Date 05/09/2024 Time 23:00 Disconnected consumption (MW) 3.50 Prior system demand (MW) 9314.0 Percentage of disconnection 0.038 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Line 66 kV Bombeo 2 (SGO) - Bombeo 3 (SGO) - Bombeo 3 (SGO) / LT003CI1TR03L0151L0151 Type of installation Line Nominal voltage 66 kV Segmento Dedicated transmission Owner affected installation Caitan SpA RUT 76.786.103-6 Legal representative Carlos Moreno Address Av. Manquehue Norte 160, floor 9 office D, Las Condes. c. Identification of the element affected Line Nomin 9 kV Bombeo 2 (SGO) - Bombeo 3 (SGO) - DUT) / LST01 160C1 3 (SGO), by operation of protections, due to the occurrence of a single phase failure in phase C. On the other hand, at the end Bombeo 2 (SGO) of the line, there was the successful automatic monopolar reconnection of the switch. The company Caitan SpA points out that the cause of the failure was a ground discharge in phase C, occurring in the structure N°166 of the line, as a consequence of the contact of a bird. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). The company Caitan SpA refers background (probatory) in order to accredit the origin of the fault. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected ten times by the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Analysis of Failure EAF 081-2023, EAF 233-2023, EAF 499-2023, EAF 539-2023, EAF 077-2024, EAF 024, EAF 092-2024, EAF 1024, EAF 10 years ago, EAF, EAF 10 years ago, EAF, EAF 081-2024, EAF 2024, EAF 2023, EAF, EAF 2023, EAF, EAF, EAF, EAF, EAF 2023, EAF, EAF, EAF, EAF 2023, EAF, EAF 2023, EAF 2023, EAF, EAF, EAF 2023, EAF, EAF 2023, EAF, EAF, EAF, EAF, EAF, EAF 2023, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF corresponding to the Studies for Failure Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company Caitan SpA points out that “failure is a condition of Falla in line 66 kV force greater product of the conditions of the environment, not EAF 081/2023 Bombeo 2 (SGO) - 18-02-2023 Nevertheless, weekly it is carried out inspection of line and it is Bombeo 3 (SGO) is carried out sanitation when it is identified wastes that could attract carrion birds.” The company Caitan SpA points out that “Failure is a condition product of the conditions of the environment, which in the course of the year has been generated twice, one in February and the Falla in line 66 kV that is being reported, the affectation of the supply is the EAF 233/2023 Bombeo 2 (SGO) - 18-02-2023 own consumption, however, because it is repetitive the failure, Bombeo 3 (SGO) weekly is carried out inspection of line and is carried out two when it is identified waste that could attract to car birds, the company. kV that is being reported, the affectation of the supply is the EAF 499/2023 Bombeo 2 (SGO) - 01-06-2023 own consumption, however, because the fault is repeated, Bombeo 3 (SGO) weekly is carried out inspection of line and sanitation is carried out when it is identified wastes that could attract birds of carrion.” The company Caitan SpA. indicates: “The fault is an accidental condition product of the conditions of the environment, which in so far this year has generated four Falla in line 66 kV times, one in February, two in June and the one that is being reported, EAF 539/2023 Bombeo 2 (SGO) - 16-11-2023 the affectation of the supply is the own consumption, however, Bombeo 3 (SGO) because the failure is repeated, weekly it is carried out inspection of line and sanitation is carried out when it is identified wastes that could attract birds of carrña”. The company Caitan SpA. indicates: “The failure is a strong condition product of the conditions of the environment, which in the second time of the year is generated 66 kV Falla, it is four times in October”. As the fault is repeated, weekly line inspection is carried out and sanitation is carried out when waste that could attract carrion birds is identified.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Caitan SpA points out: “The fault is an accidental condition product of the conditions of the environment, which in the course of the year has generated four Falla in line 66 kV times, one in February, two in June and the one that is being reported, EAF 092/2024 Bombeo 2 (SGO) - 01-03-2024 the affectation of the supply is the own consumption, however, Bombeo 3 (SGO) because the failure is repeated, weekly it is carried out line inspection and sanitation is carried out when waste that could attract carrion birds is identified”. The company Caitan SpA states: “The failure is a accidental condition product of the conditions of the environment, which in the course of the year has been generated four Falla in line 66 kV times, however in February, two in June, and the one is reported EAFGO 2-03, which is the faultER is not due to be reported and sanitation is carried out when waste that could attract carrion birds is identified.” The company Caitan SpA points out: “The fault is a accidental condition product of the conditions of the environment, which in the course of the year has generated four faults 66 kV times, one in February, two in June and the one that is being reported, EAF 149/2024 Bombeo 2 (SGO) - 13-04-2024 the affect the supply is the own consumption, however, Bombeo 3 (SGO) because it is repeated the failure, weekly it is carried out inspection of line and sanitation is carried out when it is identified wastes that could attract carrion birds”. The company Caitan SpA notes: “The failure is a strong condition product of the conditions of the environment, which in the course of the year has generated four failure in line 66 kV times, one in February, two in June and the one that is being reported, EAF 173/2024 Bombeo 2 (SGO) - 24-04-2024 the affect the supply is the waste identification of the carrnego 3 (SGO) is carried out weekly, because the failure is carried out is realized to happen by means of It is a fortuitous condition product of the conditions of the environment, which so far of the year has generated four Falla in line 66 kV times, one in February, two in June and the one that is being reported, EAF 462/2024 Bombeo 2 (SGO) - 01-09-2024 the affectation the supply is the own consumption, however, Bombeo 3 (SGO) because the fault is repeated, weekly it is carried out line inspection and sanitation is carried out when it identifies wastes that could attract carrion birds”. Number of faults (without importing Physical Phenomenon) in the same installation: Ten faults have occurred in the same affected installation, during the last 24 months mobile, corresponding to the Studies for Analysis of Fault EAF 081-2023, EAF 233-2023, EAF 499-2023, EAF 539-2023, EAF 539-2023, EAF 077-2024, EAF 101-2024, EAF 149-2024, EAF 173-2024 and EAF 462-2024. or by aluminium driver. The line has a capacity of 75.1 MVA (at 25oC with sun at nominal voltage), according to the information provided by its owner on the Coordinator's Infotechnical platform. In this regard, the company Caitan SpA sends the information corresponding to the maintenances carried out to the line during the last 24 months. f. Urban or rural location according to DS 327/1997 is not indicated. g. Proprietary proposal regarding the origin of the failure Force Major. The company Caitan SpA sends the following background in support of the proposal of the origin of the fault: • Photographic record SpA 06-09-2024 09-09-2024 2. Description of the equipment affected a. Generation system b. Mujillones i. Date of delivery of the information to the Coordinated Coordinator 48 hour report (07-09-2024) 5 day report (12-09-2024) Caitan SpA 06-09-2024 09-09-2024 2. Description of the equipment concerned a. Generation system b. Transmission system Affected Element Segment Tramo Time Dec. Time Norm. Line 66 kV Bombeo 2 (SGO) - 2 informed by the company Caitan SpA. c. Consumptions Loss of % Feeder Customers H. Sub-station Commune Consumption H. Dispon. H. Norm. /Paño Affected Dec. (MW) pre-failure S/E Bombeo 3 00:42 00:42 S/E complete Mussels 3.50 0.038 1 23:00 (SGO) (06-09-2024) (06-09-2024) Total: 3.50 MW 0.038 % 1 - The amounts and times indicated correspond to what reported by the company Caitan SpA. 3. Estimate of energy not supplied Sub-Station Feeder/Company Type of Time Loss ENS Client Consumption (MW) Indispon. (h) Dec. (MWh) S/E Bombeo 3 S/E complete recovery Caitan Libre 3.50 1.70 1.70 1.70 6.0 (SGO) Customers Regulated : MWh Free Customers : 6.0 MWh Total : 6.0 MWh - The amounts and times indicated correspond to the differences of recovery (MWh) Total recovery rate of recovery (mg) ions at the pre-failure and post-failure times Pre-failure system demand: 9314.00 MW Frequency Regulation Frequency distributed control in the SEN prior to failure, using Angostura (U1), Atacama (TG2A and TG2B), Colbun (U1 and U2), Mussels (IEM), Nueva Renca (TG), Ralco (U1 and U2) and Rapel (U1, U2 and U4). Status and pre-failure configuration Transmission facilities were in normal service at the time prior to forced disconnection. Other relevant background The company Caitan SpA S.A. notes: “The failure was due to a ground discharge of the line, produced by the presence of birds in contact with the line, specifically in phase 3 at post N°166. The protection system acted effectively and there is no further damage.” Preventive and/or corrective actions a) The affected installation does not count with an audit, action plan or other type of ongoing maintenance. b) Short-term corrective actions: The company Caitan SpA failure is caused by: Inestro is its own consumption, however, because the fault is repeated, weekly line inspection is carried out and sanitation is carried out when waste that could attract carrion birds is identified.” (c) Long-term corrective actions: Not indicated. Simplified diagram of the facilities prior to failure