Study for failure analysis EAF 464/2024 “S/E Casablanca C1 failure” Date of issue: 27-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 03/09/2024 Time 11:49 Disconnected consumptions (MW) 0.03 Prior system demand (MW) 10367.35 Percentage of disconnection 0.000 % Appagon Rating Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E's Paño C1 Casablanca / PA005T57SE004T0057 Type of installation Piño Tension nominal 12 kV Segment Zonal transmission Owner affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal Representative Francisco Mualim Tietz Address Av. Argentina N°1, floor 9, Valparaíso. c. Identification of the failed element Name of the failed element Disconnector 89C-2 of S/E Casablanca / DC09T0057PA005T00004T0057 Owner missing element Legal transmission S.A. The company Chilquinta Transmitación S.A. points out that the fault was due to the detachment of a cable located on the loading side of the 89C1-2 disconnector of S/E Casablanca, which made contact with the supporting structure of the TT/CC of the respective cloth. d.2 Physical phenomenon: OPE5: Loose or poorly installed connector. The company Chilquinta Transmitación S.A. gives the following evidentiary background to prove the declared physical phenomenon: o Possible causes that lead to the release of the driver. o Photographic record, with date, time and coordinates UTM. o Public and known record of the prevailing weather conditions. Without prejudice to the above, the following information is pending to be sent: o Report indicating the possible causes of the non-detection of the loose or poorly installed union in the maintenances carried out. d.3 Remission: Phenomenon Physical confirmation in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months Fno has been reiterated. produced faults in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. Number of faults (no matter how physical phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 electrical phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the failure occurred The failed installation corresponds to the 89C1-2 disconnector of S/E Casablanca, which, according to the information provided by its owner on the Coordinator's Infotechnical platform, is of vertical arrangement with rotating blades, for a maximum voltage level of 25 kV and a capacity of 0.6 kA, whose date of entry into operation was 01 July 1996. The company Chilquinta Transmitación S.A. did not submit background regarding the maintenances carried out in S/E Casablanca, in particular to the failed element, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Energía de Casablanca S.A. notes: “Rural”. g. Proposition of owner regarding h. 5102: Casablanca. i. Date of delivery of the information to the Coordinated Coordinator 48 hour report (05-09-2024) 5 day report (12-09-2024) Chilquinta Transmission S.A. 05-09-2024 10-09-2024 Casablanca Power S.A. 10-09-2024 10-09-2024 2. Description of the equipment affected to. Generation system b. Transmission system c. Consumption Loss of % Feeder/ Customers H. H. Sub-Status Comuna Consumption Fog Affected Dec. Dispon. Norm. (MW) pre-failure Casablanca and Casablanca / C1 0.01* 0.0000 1732 11:49 18:48 13:08 Algarrobo Casablanca / C1 0.02* 0.0000 1834 11:49 18:48 13:21 Algarrobo Total: 0.03 MW 0.000 % 3566 - The amounts and schedules indicated correspond to the information provided by the companies Chilquinta Transmission S.A. and Energy of Casablanca S.A. - (*) Amount determined based on an approximate proportion of the number of customers. a de Casablanca Casablanca / C1 Regulated 0.02* 6.98 1.53 0.0 Casablanca Customers Regulated : 0.0 MWh Free Customers : MWh Total : 0.0 MWh (**) - The amounts indicated correspond to the information provided by the companies Chilquinta Transmission S.A. and Energy of Casablanca S.A. - (*) Amount determined on the basis of an approximate proportion of the number of customers with respect to the total reported. - (**) Total value of 0.04 MWh. - Expected recovery curve v/s real recovery. It is observed that the total recovery of the affected consumptions took place in a less time than expected, due to cargo transfers by medium voltage networks. - Average speed of recovery. Power Recovery speed Range (MW) (h) (MW/h) First 80 % 0.02 1.53 0.02 Last 20 % 0.01 1.53 0.00 100 % Total 0.03 1.53 0.02 4. Description of the configurations in the moments prior to and after failure of the system demand prior to failure: 10367.35 MW Regulating frequency of control in the central district (U) The fault The transmission facilities were in normal service at the moments prior to the forced disconnection. Other relevant background As reported by the company Chilquinta Transmitación S.A.: “On Tuesday, September 3, 2024, there was the opening of the switch 52C1 of the Feeder Casablanca, in S/E Casablanca. The above, due to the trip signal generated by the function of residual reverse time current (51N) parameterized in the electronic control Form 6 associated with the cloth. At the time of the on-site inspection, it is identified that the physical phenomenon causing the operation has its origin in that the driver arranged on the loading side of the 89C1-2 disconnector (white phase) makes contact with the supporting structure of the TT/CC game of the cloth C1. In the figure below, it can be seen what is described: It is important to note, that the contact between driver and structure is attributed to that the strong prevailing winds in the area may have diminished a union, thus promoting the conditions that triggered the event. “It is important to refer to the prevailing weather conditions from Monday, August 26 until Tuesday, September 3, 2024, when a part of the Valparaíso Region, including particularly the coastal sectors, were included in the reports of weather threats decreed by private and public organizations such as DGAC, DMC and SENAPRED, which announced with certainty occurrences of constant winds, sustained and rooted from 25 to 40 kilometers per hour.” Depending on the background presented at the date of issue of this EAF, the following information will be requested: Chilquinta Transmitación S.A.: or Maintenance carried out to S/E Casablanca, in particular to the failed element, during the last 24 months, together with the background that prove its realization, indicating the main findings. or Report indicating the possible causes of the non-detection of the loose or poorly installed union in the maintenances performed. or Working Cronogram, with defined dates, including the tasks necessary for the automatic synchronization of the time stamp of the protection of the S C1 panel. /E Casablanca, in order to comply with the Official Time (UTC - 0) established in the Technical Standard of Safety and Quality of Service (NTSyCS). In addition, the reports of failure of installations entered in the system of the National Electrical Coordinator by Chilquinta Transmission S.A. and Energy of Casablanca S.A. (Annex N°1) are attached, and other background provided by those companies. (Annex N°2). Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: The company Chilquinta Transmission S.A. notes the following: “Repair at the installation is done in its entirety during the same day as the event occurs.” c) Long-term corrective actions: The company Chilquinta Transmission S.A. does not indicate corrective actions in the long term. Simplified diagram of the facilities prior to failure