Study for failure analysis EAF 463/2024 “Forced disconnection of the transformer N°2 66/12 kV of S/E El Totoral” Date of issue: 27-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 03/09/2024 Time 09:17 Disconnected consumptions (MW) 3.00 Prior system demand (MW) 10162.37 Percentage of disconnection 0.030 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of installation S/E El Totoral / SE005T0060 Type of installation Substation Nominal voltage 66 kV and 12 kV Segmento Zonal transmission Affected facility Litoral Transmission S.A. RUT 77.470.446-9 Legal representative Paulina Guzman Trujillo Address Av. Peñablanca N°540, Algarrobo c. Identification of the failed element Tel protection system BT2 of S/E El Totoral / Name of the missing element PA003T0060SEG001T0060 Proporable element of Litoral transmission S.A. RUT. 77.470.440 K.440 Master, activated by the operation of a neutral overflow protection associated with the grounding of the winding 12 kV of the aforementioned transformer. The cause of the activation of the protection is attributed to the imbalance caused by work of monopolar maneuvers in the MT network of the feeder Punta de Tralca de S/E El Totoral. d.2 Physical Phenomenon: OPE22: Error in programming of protection or control elements. (*) (*): Physical Phenomenon proposed by the Coordinator. The company Litoral Transmission S.A. declares in its 5 day failure report as a physical phenomenon: “OPE6 (Fault in third-party installations)”. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 483-2023). Reiteration Physical Phenomenon in facilities of the same owner: A failure has occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA NAME_FALLA IllA IllA IllO_FALLA will perform the following event. forced release of the modification of operating logic of function 87T, in particular, transformer N°2 EAF 483-2023 06-11-2023 will be changed the parameter W1CTC to 11, so that the module 66/12.5 kV of S/E The differential allows the normal energization of the PMG TOTORAL Totoral Transformer. The above, was analyzed and recommended by the company manufacturer of the protection equipment”. Number of faults (without importing Physical Phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 months mobile (EAF 483-2023). d.4 Electrical Phenomenon PR51N: Protection of residually timed overcurrent. e. Details of the installation, equipment or element where the fault occurred The element that caused the forced disconnection of the transformer N°2 66/12 kV of S/E The Totoral corresponds to the relé SEL-751 of the aforementioned S/E Trat2 cloth. f. Urban or rural location according to DS 327/1997 The company Electrical Company of the Litoral S.A. indicates e failure is presented 5604: El Quisco. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (05-09-2024) (10-09-2024) Litoral Transmission S.A. 03-09-2024 10-09-2024 Electric Company of the Litoral S.A. 10-09-2024 10-09-2024 2. Description of the equipment affected to. Generation System b. Transmission System Affected Element Segment Tram Time Dec. Time Norm. S/E El Totoral ST Zone Transformer N°2 66/12 kV 09:17 09:35 S/E El Totoral ST Zonal Barra 12 kV 09:17 09:35 c. Consumption Loss of % Feeder / Customers H. H. H. Sub-Stación Comuna Consumption Water Affected Desc. Dispon. Norm. (MW) pre-fall. El Quisco, El Tabo and S/E El Totoral Emeral / C2 1.8 0.018 14210 09:17 09:35 Sgarbo Punta de Tralca, El Tabo/S75 pon. Customer Paper Dec.(h) (MWh) (MWh) (h) Electric Company S/E El Totoral Esmeralda / C2 Regulated 1.80 0.30 0.30 0.5 of the Litoral Point of Tralca / Electric Company S/E The Totoral Regulated 1.20 0.30 0.32 0.4 C4 of the Litoral Regulated Customers : 0.9 MWh Free Customers : MWh Total : 0.9 MWh - Amounts indicated correspond to the information provided by the Electric Company of the Litoral S.A. and the times correspond to estimates made from information provided by the company Litoral Transmission S.A. - Expected recovery curve v/s actual recovery. 09:37 09:34 09:31 09:28 09:25 09:22 09:17 60.0% Pre-recovered real recovery Rate Not appreciated significant differences between expected and actual recovery times of the affected consumptions. - Average recovery speed Power (MW) Time (h) Prior recovery speed (MW/h) The expected 80 % 2.40 0.32 7.50 % the fault, by means of the plants: Angostura (U3), Cipreses (U1), El Toro (U1, U2, U3 and U4), Mujillones (IEM), Nueva Renca (TG and TV) and Ralco (U1 and U2). Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following peculiarities: - The thermal power station El Totoral was out of service according to operating program. Other relevant background As reported by the company Litoral Transmission S.A.: “Automatic operation of the master relay of TR-2 66/12 kV in S/E El Totoral, affecting the consumptions of the 12 kV Feeders Punta de Tralca and Esmeral.” “Despacho Litoral informs that they were performing monopolar maneuvers in medium voltage network (MT) at the time of the failure occurred. As reported by the company Eléctrica del Litoral S.A.: “Despacho Litoral informs Transmision de Chilquinta dispatch that at the background of the operation of the TR-2E was performed by T. The following additional information will be requested: Litoral Transmission S.A.: - Work plan to evaluate the modification of the adjustments of the protection of residual overflow associated with the winding of the transformer neutral N°2 66/12 kV of S/E El Totoral, in order to avoid its operation due to imbalances caused by monopolar maneuvers in the MT network of the S/E, maintaining coordination with the functions of supercurrent residuals of the headers of the feeders connected to the same S/E. In addition, the reports of failure of installations entered in the system of the National Electric Coordinator by the companies Litoral Transmission S.A. and Electric Company of Litoral S.A. (Annex N°1) and other background provided by those companies are attached (Annex N°2). Preventive and/or corrective actions a) The affected installation does not count with audits, action plans or other types of ongoing maintenances. b) Short-term corrective actions: Not indicated. c) Long-term corrective actions: Not indicated.