Estudio para análisis de falla EAF 463/2024
“Desconexión forzada del transformador N°2 66/12 kV de S/E El Totoral”
Fecha de Emisión: 27-09-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 03/09/2024
Hora 09:17
Consumos desconectados (MW) 3.00
Demanda previa del sistema (MW) 10162.37
Porcentaje de desconexión 0.030 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E El Totoral / SE005T0060
Tipo de instalación Subestación
Tensión nominal 66 kV y 12 kV
Segmento Transmisión zonal
Propietario instalación afectada Litoral Transmisión S.A.
RUT 77.470.446-9
Representante Legal Paulina Guzmán Trujillo
Dirección Av. Peñablanca N°540, Algarrobo
c. Identificación del elemento fallado
Sistema de protección del paño BT2 de S/E El Totoral /
Nombre del elemento fallado
PA003T0060SE001T0060
Propietario elemento fallado Litoral Transmisión S.A.
RUT 77.470.446-9
Representante Legal Paulina Guzmán Trujillo
Dirección Av. Peñablanca N°540, Algarrobo
d.1 Origen y causa de la falla
Se produjo la desconexión forzada del transformador N°2 66/12 kV de S/E El Totoral por la acción de
su relé maestro, activado por la operación de una protección de sobrecorriente de neutro asociada a
la puesta a tierra del devanado 12 kV del mencionado transformador.
La causa de la activación de la protección es atribuida al desbalance provocado por trabajos de
maniobras monopolares en la red MT del alimentador Punta de Tralca de S/E El Totoral.
d.2 Fenómeno Físico:
OPE22: Error en programación de elementos de protección o control. (*)
(*): Fenómeno Físico propuesto por el Coordinador. La empresa Litoral Transmisión S.A. declara en su Informe de
Falla de 5 días como fenómeno físico: “OPE6 (Falla en instalaciones de terceros)”.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación ha sido afectada por el mismo
fenómeno físico, durante los últimos 24 meses móviles (EAF 483-2023).
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se ha producido una falla en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa Litoral Transmisión S.A. indica lo siguiente:
“Para evitar la reiteración del evento descrito, se realizará la
Desconexión forzada del
modificación de lógica de operación de la función 87T, en particular,
transformador N°2
EAF 483-2023 06-11-2023 se cambiará el parámetro W1CTC a 11, para que el módulo
66/12.5 kV de S/E El
diferencial permita la normal energización del Transformador del
Totoral
PMG TOTORAL. Lo anterior, fue analizado y recomendado por la
empresa fabricante del equipo de protección”.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se ha producido una falla
en la misma instalación afectada, durante los últimos 24 meses móviles (EAF 483-2023).
d.4 Fenómeno eléctrico
PR51N: Protección de sobrecorriente temporizada residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento que originó la desconexión forzada del transformador N°2 66/12 kV de S/E El Totoral
corresponde al relé SEL-751 del paño BT2 de la mencionada S/E.
f. Ubicación urbana o rural según DS 327/1997
La empresa Compañía Eléctrica del Litoral S.A. indica “Urbano” para los alimentadores Punta de Tralca
y Esmeralda de S/E El Totoral.
g. Proposición del propietario respecto del origen de la falla
La empresa Litoral Transmisión S.A. propone: Externa.
h. Comuna donde se presenta la falla
5604: El Quisco.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(05-09-2024) (10-09-2024)
Litoral Transmisión S.A. 03-09-2024 10-09-2024
Compañía Eléctrica del Litoral S.A. 10-09-2024 10-09-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E El Totoral ST Zonal Transformador N°2 66/12 kV 09:17 09:35
S/E El Totoral ST Zonal Barra 12 kV 09:17 09:35
c. Consumos
Pérdida de %
Alimentador / Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
El Quisco, El Tabo y
S/E El Totoral Esmeralda / C2 1.8 0.018 14210 09:17 09:35 09:35
Algarrobo
Punta de Tralca El Quisco, El Tabo y
S/E El Totoral 1.2 0.012 6575 09:17 09:35 09:36
/ C4 Algarrobo
Total: 3.00 MW 0.030 % 20785
- Montos señalados corresponden a lo informado por la Compañía Eléctrica del Litoral S.A. y los horarios corresponden a lo
informado por la empresa Litoral Transmisión S.A.
3. Estimación de la energía no suministrada
Pérdida de Tiempo
Alimentador / Tipo de Tiempo ENS
Sub-Estación Empresa Consumo Indispon.
Paño Cliente Desc.(h) (MWh)
(MW) (h)
Compañía Eléctrica
S/E El Totoral Esmeralda / C2 Regulado 1.80 0.30 0.30 0.5
del Litoral
Punta de Tralca / Compañía Eléctrica
S/E El Totoral Regulado 1.20 0.30 0.32 0.4
C4 del Litoral
Clientes Regulados : 0.9 MWh
Clientes Libres : MWh
Total : 0.9 MWh
- Montos señalados corresponden a lo informado por la Compañía Eléctrica del Litoral S.A. y los tiempos corresponden a
estimaciones realizadas a partir de información proporcionada por la empresa Litoral Transmisión S.A.
- Curva de recuperación esperada v/s recuperación real.
09:37
09:34
09:31
09:28
09:25
09:22
09:19
09:17
60.0% 100.0%
Recuperación real Recuperación esperada
No se aprecian diferencias significativas entre los horarios de recuperación esperada y real de los
consumos afectados.
- Velocidad promedio de recuperación.
Rango Potencia (MW) Tiempo recuperación (h) Velocidad de recuperación (MW/h)
Primer 80 % 2.40 0.32 7.50
Último 20 % 0.60 0.32 1.88
100 % Total 3.00 0.32 9.38
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10162.37 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales: Angostura (U3),
Cipreses (U1), El Toro (U1, U2, U3 y U4), Mejillones (IEM), Nueva Renca (TG y TV) y Ralco (U1 y U2).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada, con las siguientes particularidades:
- La central térmica El Totoral se encontraba fuera de servicio según programa de operación.
Otros antecedentes relevantes
Según lo informado por la empresa Litoral Transmisión S.A.:
“Operación automática del relé maestro del TR-2 66/12 kV en S/E El Totoral, afectando los
consumos de los alimentadores 12 kV Punta de Tralca y Esmeralda”.
“Despacho Litoral informa que se encontraban realizando maniobras monopolares en red de media
tensión (MT) al momento de ocurrir la falla”.
Según lo informado por la empresa Compañía Eléctrica del Litoral S.A.:
“Despacho Litoral informa a despacho Transmision de Chilquinta que al momento de la operación
del relé maestro del TR-2 66/12 kV de S/E El Totoral se encontraban realizando operaciones
monopolares en la red de distribución en alimentador Punta de Tralca”.
En función de los antecedentes presentados a la fecha de emisión del presente EAF, se solicitará la
siguiente información adicional:
Litoral Transmisión S.A.:
- Plan de trabajo para evaluar la modificación de los ajustes de la protección de sobrecorriente
residual asociada al devanado del neutro del transformador N°2 66/12 kV de S/E El Totoral, de
manera de evitar su operación ante desbalances provocados por maniobras monopolares en la red
MT de la S/E, manteniendo coordinación con las funciones de sobrecorriente residuales de las
cabeceras de los alimentadores conectados a la misma S/E.
De forma complementaria, se adjuntan los informes de falla de instalaciones ingresados en el sistema
del Coordinador Eléctrico Nacional por las empresas Litoral Transmisión S.A. y Compañía Eléctrica del
Litoral S.A. (Anexo N°1) y otros antecedentes aportados por dichas empresas (Anexo N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con auditorías, planes de acción u otro tipo de mantenimientos
en curso.
b) Acciones correctivas a corto plazo:
No se indican.
c) Acciones correctivas a largo plazo:
No se indican.