Study for fault analysis EAF 462/2024 “On-line failure 66 kV Bombeo 2 (SGO) - Bombeo 3 (SGO)” Date of issue: 25-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/09/2024 Time 00:59 Disconnected consumption (MW) 4.00 Prior system demand (MW) 9205.27 Percentage of disconnection 0.043 % Rating Apagon does not apply (percentage of disconnect < 10%) b. Identification affected installation Installation name S/E Bombeo 3 (SGO) / SE004L0151 Type of installation Substation Nominal voltage 66 and 6.6 kV Segmention Zone transmission Affected installation Caitan SpA RUT 76.786.103-6 Legal Representative Carlos Moreno Address Av. Manquehue Norte 160, floor 9 office D, Las Condes, Metropolitan Region of Santiago. c. Identification of the element affected Line 66 kV Bombeo 2 (SGO) - Bombeo 3 (SGO) / LT003CI1TR03 Owner 2 (SGO) - Pump 3 (SGO) by automatic opening of the phase A pole of the switch 52B2 of S/E Bombeo 2 (SGO) and of the switch 52B1 of S/E Bombeo 3 (SGO), due to the operation of its differential line protection caused by the action of a bird that shortens distance with the drivers in the vicinity of the structure No215. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). The company Caitan SpA emits background (probatory) in order to prove the origin of the fault. ✓ Photographic record with date, time and coordinates UTM of the failure point. ✓ Report the number of times that the installation has been affected by this cause, with or without affected supply. d.3 Repetition: Repetition Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of EAF 081-2023, EAF 233-2023, EAF 4-2023, EAF EAF EAF FAF 4-2023 the same owner with the same physical phenomenon, during the last 24 months mobile: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Caitan SpA points out that “failure is a condition of Falla in line 66 kV force greater product of the conditions of the environment, not EAF 081_2023 Bombeo 2 (SGO) - 18-02-2023, however, weekly is carried out inspection of line and Bombeo 3 (SGO) is carried out sanitation when it identifies wastes that could attract carrion birds.” The company Caitan SpA points out that “Failure is a condition product of the conditions of the environment, which in what Falla in line 66 kV goes of the year has been generated twice, one in February and that EAF 233_2023 Bombeo 2 (SGO) (SGO) - 18-02-2023 is reporting, the affect of the supply is the consumption Bombeo 3 (SGO) own, however, because the condition is repeated, weekly is carried out of line and is carried out when the product is identified waste that could attract birds of the car. In February and that EAF 499_2023 Bombeo 2 (SGO) - 01-06-2023 is reporting, the affectation of the supply is the consumption Bombeo 3 (SGO) own, however, because the fault is repeated, weekly it is carried out inspection of line and sanitation is carried out when it is identified wastes that could attract birds of carrion.” The company Caitan SpA. indicates: “The fault is an accidental condition product of the conditions of the environment, which in so far this year has been generated four times, Falla in line 66 kV one in February, two in June and that which is being reported, the EAF 539_2023 Bombeo 2 (SGO) - 16-11-2023 affect the supply is the own consumption, however, by Bombeo 3 (SGO) to be repetitive the fault, weekly it is carried out inspection of line and sanitation is carried out when it is identified wastes that could attract birds of carrion”. The company Caitan SpA. indicates: “The failure is a strong condition product of the conditions of the environment, which in which in the fall of the year is generated, EAF 2rdea is four times of the year, the year is generated in February. However, as the fault is repeated, weekly line inspection is carried out and sanitation is carried out when it identifies wastes that could attract birds of carrion”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Caitan SpA notes: “The fault is a accidental condition product of the conditions of the environment, which in the course of the year has been generated four times, Falla in line 66 kV one in February, two in June and the one that is being reported, the EAF 092/2024 Bombeo 2 (SGO) - 01-03-2024 affect the supply itself, however, by Bombeo 3 (SGO) to be repeated the failure, weekly it is carried out line inspection and sanitation is carried out when it identifies wastes that could attract birds of carrion”. The company Caitan SpA notes: “The failure is a accidental condition product of the conditions of the environment, which in the course of the year has been generated four times, Falla in line 66 kV one in February, two in June and in the report EAF 3S Bombeo 3/20, however, it is not affected by ion line and sanitation is carried out when waste that could attract carrion birds is identified”. The company Caitan SpA points out: “The fault is a accidental condition product of the conditions of the environment, which in the course of the year has been generated four times, Failure in line 66 kV one in February, two in June and the one that is being reported, the EAF 149/2024 Bombeo 2 (SGO) - 13-04-2024 affect the supply is the own consumption, however, by Bombeo 3 (SGO) to be repeated the fault, weekly it is carried out inspection of line and sanitation is carried out when waste that could attract carrion birds is identified. The company Caitan SpA notes: “The failure is a fortuitous condition product of the conditions of the environment, which in the course of the year has been generated four times, Falla in line 66 kV one in February, two in June and the one that is being reported, the EAF 173/2024 Bombeo 2 (SGO) - 24-04-2024 affect the supply of the carrivo is the consumption itself, however, by Bombeo 3 (SGO is repeated) to be inspection and the weekly one in June, and that it is carried out (SGO) rtar Physical Phenomenon) in the same installation: 9 faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 081-2023, EAF 233-2023, EAF 499-2023, EAF 539-2023, EAF 077-2024, EAF 092-2024, EAF 101-2024, EAF 149-2024 and EAF 173-2024. d.4 Electric Phenomenon PR87L: Differential Line Protection. e. Details of the installation, equipment or element where the failure occurred The affected element in this event corresponds to the line 66 kV Bombeo 2 (SGO) - Bombeo 3 (SGO), which has a length of 32.59 km, is composed of AAAC driver and guard cable composed of aluminum conductor. The line has a capacity of 75.1 MVA (a 25oC with nominal voltage sun), according to what its owner in the platform Information of the Coordinator. In this regard, the company Caitan SpA encloses information of the maintenances during this installation f. from the information to the Coordinator 48 hours report 5 days report Coordinated (03-09-2024) (06-09-2024) Caitan SpA 01-09-2024 04-09-2024 2. Description of the equipment affected to. Generation system b. Transmission system Affected element Segment Stage Time Dec. Time Norm. S/E Bombeo 3 (SGO) ST Dedicated Barra 66 kV 00:59 04:16 Line 66 kV Bombeo 2 (SGO) - Bombeo 3 Bombeo 2 (SGO) - Bombeo 3 ST Dedicado 00:59 04:16 (SGO) c. Consumptions Sub-station Feeder/ Comuna Loss % Customers H. H. H. Pano Consumption Affected Dec. Dispon. (MW) Pre-failure S/E Bombeo 3 (SGO) Mjillos 4.00 0.043 1 00:59 04:16 Total: 4 0 MW 0.043 % - The amounts and times indicated correspond to the information of the company. eal. There are no differences between the expected recovery and actual recovery times for the affected consumptions. - Average recovery speed. Power speed Time Range recovery (MW) (h) (MW/h) First 80 % 3.20 3.28 0.27 Last 20 % 0.80 3.28 0.24 100 % Total 4.00 3.28 1.22 4. Description of the configurations at the pre- and post-failure times System pre-failure demand: 9205.27 MW Frequency Regulation Distributed frequency control in the National Electrical System, pre-failure, using the Angosture (U1, U2 and U3) Plants, Colbún (U2), El Toro (U1, U2, U3 and U4), Kelar (UTG1 and TG2), Pehuenche (U2), Ralco (U1 and U2) and Rapel (U1). Operation Scheduled In Annex No1 the details of the generation scheduled for September 01st day of 2024 are attached. Royal Operation No.2 Attached the details of the actual generation of September 01st.