Study for fault analysis EAF 461/2024 “Fault in disconnectors 89B1 and 89B2 of S/E Nirivilo” Date of issue: 25-09-2024 1. General description of the interruption a. Date and Time of failure Date 31/08/2024 Time 23:31 Unconnected consumption (MW) 5.0 Prior system demand (MW) 9473 Percentage of disconnection 0.053% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Line 66 kV San Javier - Constitution / LT188CI1TR02----T0002* Type of installation Transmission line Nominal voltage 66 kV Segment Area transmission Owner failed installation Transelec S.A. RUT 76.555.400-4 Legal Representative Arturo Le Blanc Address Orinoco 90, floor 14, Las Condes, Santiago. (*) Nemotecnico corresponds to the 66 kV San Javier - Tap Nirivilo. c. Identification of the missing element Name of affected element Disconnectors 89B00 and 89Bvi2 of SSEPT d.1 Origin and cause of failure Forced disconnection of line 66 kV San Javier - Constitution, due to operation of its protections, coincidental with the untimely opening and under load of the 89B1 and 89B2 disconnectors of S/E Nirivilo. The cause of the untimely opening of the aforementioned disconnectors is unknown. d.2 Physical phenomenon: OTR2: Undetermined origin. d.3 Reiterating: Physical Phenomenon repetition in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months. Physical Phenomenon reiteration in facilities of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Study for Failure Analysis of the following table: FALLA_ID FALLA DATE_FALLA ACTIONS_CORRECTIVA The repair company CGE Transmission S.A. notes: “On the same day the same day the repair of bridge and cut of central phase of support is carried out in the structure N°225, Houses - 21-10-2022 carry out in the lines of 66kV Pitrufquén-Father the Houses, Pitrufquén N°1 considers the development of study associated to the replacement of conductors of the vain between structures 225 and 226 of the mentioned section. Estimated horizon: December 2022”. CGE Transmission S.A. points out: Line disconnection “inspection of the line 66 KV Curanilahue - Three Pines in EAF 429-2022 66 kV Curanilahue - 22-11-2022 looking for the cause of failure”. Three Pines “revisión of the wire of control and variables OPEN and CLOSED in SCADA of the DDCC 89B of S/E Tres Pinos”. The company CGE Transmission S.A. indicates: “The satellite synchronization of the relé MiCOM P437, as it presents records Disconnection of line that indicate not synchronized and, in fact, the times not EAF 449-2022 66 kV La Palma - San 12-2022 are the same ones of the main relay must be reviewed. It must also be reviewed Javier line of events and 3rds is indicated. an Vicente Tagua 09-02-2023 Not indicated. Tagua - El Manzano Falla en línea 66 kV EAF 065-2023 Loma Colorada - 12-02-2023 Not indicated. Squadron fails in the switch EAF 068-2023 52C7 of S/E Colo 13-02-2023 Not indicated. Colo The company CGE Transmission S.A. indicates: • “Effective tests were carried out on protective equipment associated with the feeder Costanera 52E4 on 24-02-2023. No abnormalities found. • Effective tests were carried out on protective equipment associated with the feeder Antumalal 52E3 on 01-03-2023. No abnormalities found. • Effective tests on protective equipment associated with the feeder Curarrehue 52E5 to be performed during the month of March, whose disconnection depends on the availability of the distribution system. • Event registration according to the starting of functions Opening of 51/51N in the headboards of feeders 52E3, 52E4 and 52E5 EAF 087-2023 switch 52ET for 21-02E for the power system • Preparation of a protection coordination study to detect possible improvements in the coordination between ET cloth and S/E Pucón MT headboards, under the method that considers the load conditions of the feeders (full method) and in addition will simulate resistive faults between phases, committed for 31/03/2023”. “Implementation of possible changes of adjustments that will determine the Coordination Study of Protections defined in the Corrective Actions of Short Term. Date 31/04/2023.” CGE Transmission S.A. indicates: “Disconnection of S/E Nancagua for the opening of the review of the SS/AA, battery bank and charger. Review EAF 091-2023 switch 52BT 22-02-2023 and primary equipment tests. SD N°202020690 and SD S/E Nancagua N°202020691. CGE S.A. does not indicate corrective actions in the short term”. CGE Transmission S.A. indicates: “A will be carried out the elaboration of a protection coordination study to detect possible improvements in the coordination between the ET panel and headboards of S/E Pucónco23 e 23-02-2023 resistive between committed phases for 31/03/2023.” S/E Pucón CGE Transmission S.A. indicates: “The implementation of possible changes of adjustments will be carried out that will determine the Coordination Study of Protections defined in the Corrective Actions of Short Term. Date 31/04/2023”. CGE Transmission S.A. indicates: “The installations of the disconnection of feeder bar Alcázar and Paillihue will be requested to carry out effective tests of the EAF 097-2023 15 kV N°2 of S/E The 01-03-2023 adaptive logic on the protection of the 52CT5. The above will be executed under the SD N°2022020928 and SD N°2020932”. Forced disconnection EAF 102-2023 of bar 15 kV N°2 05-03-2023 Not indicated. of S/E Colchaa Failure in line 66 kV The company CGE Transmission S.A. indicates that no EAF actions apply 104-2023 White Arenas - 06-03-2023 corrective in short term. Puchoco Falla in line 66 kV The company CGE is indicated by CGE Transmission S-2023. ortho term. N°1 Forced disconnection CGE Transmission S.A. points out that “it does not apply, because relay operated the transformer correctly in front of the disturbance of electrical variables, in EAF 207-2023 11-05-2023 110/13.8 kV of S/E particular the magnitude of tension, which was apparently caused High Hospice by maneuvers in third-party installations”. Line failure 66 kV EAF 258-2023 13-06-2023 Not indicated. Negrete - Nahuelbuta The company CGE Transmission S.A. indicates “Do not apply”. For its part, regarding the event occurred at 07:45 hours on line 66 kV Temuco - Father Houses N°2: • “Modification adjustment by improvement to generate oscillographic records by the reconnections and closures of the protections of the new facilities of SS/EE Father Houses and Pitrufquén. Estimated date of implementation 30 July 2023. • Satellite clock in the protection SEL-351A of the cloth BT7 in S/E Temuco and/O replacement of the new structures of IR 66VT. Implementation date 30 October 2023. • Review of Block testing of the S/E Temuco B6 cloth and execution control tests on the B6 cloth. Estimated implementation date 30 July 2023. • Review of the installations with the model of the Block testing in SS/EE Loncoche and Pullinque and execution of the control tests on the corresponding cloths. Estimated implementation date 30 August 2023.” The company CGE Transmission S.A. points out: Line disconnection • "Normalize time synchronization through EAF protocol 301-223 110 kV El Edén - High 15-07-2023 IRIG-B communication in relay D60, by difference in the print of the Carmen time recorded with respect to the actual time of the fault according to satellite clock". The company CGE Transmission S.A. indicates: Failure in lightning arrest • "By forced course N°202068404, it is disconnected EAF 319-2023 from the E2 cloth according to S/E 29-07-2023 associated to the feeder Rivadavia 52E2 engine • Failure in line for its previous review. N°1 and 21-08-2023 Not indicated. Nahuelbuta EAF disconnection 359-2023 bars 13.2 kV N°1 and 21-08-2023 Not indicated. N°2 of S/E Ranguilí Opening of the EAF 365-2023 switch 52C2 of 22-08-2023 Not indicated. S/E Marchigüe Falla in line 2x66 kV EAF 389-2023 Loncoche - Villarrica 03-09-2023 CGE Transmission S.A. indicates that “it does not apply.” N°1 The company CGE Transmission S.A. indicates: “Given the old of the driver and the current transfers of lines of 66 kV Pitrufquén- Padre las Casas, the Fall is contemplated in line 66 kV development of replacement vain conductors between structures 225 and EAF 412-2023 Pitrún - Father of 17-09-2023 226 of the aforementioned section. Houses N°1 Currently the commercial project is being developed, with the aim to obtain the amounts and execute the tenders to designate company that execute the purchase of materials and ferreterias required by CDFSECS3 is located together with the contract of the contract of the company CDF3. Lautaro - Llaima The company CGE Transmitación S.A. indicates: Failure to close “Revision of communications between the control center of EAF 501-2023 switch 52C2 of 16-11-2023 operations and S/E San Joaquin. For more details see Annex 2 with S/E San Joaquin report of review of communications of supplier Integration of System”. Untimely opening EAF 529-2023 of the switch 52E2 10-12-2023 Not indicated. of S/E Vicuña The company CGE Transmitación S.A. notes: “Pedestre inspection and inspection is carried out with Dron. Preventive maintenance is carried out to the entire structures of the Chimbarongo line section - TAP Quinta: Falla en línea 66 kV - SD2023111548: DP LT Chimbarongo - TAP Quinta 15 de diciembre EAF 531-2023 10-12-2023 San Fernando - Teno del 2023. - SD 2023115187: DP LT Chimbarongo - TAP Fifth December 2023 - SD 2023