Study for failure analysis EAF 460/2024 “Automatic switch opening 52ET1, 52ET2 and 52ES2 of S/E Puquios” Date of issue: 25-09-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 31/08/2024 Time 11:18 Disconnected consumption (MW) 110.00 Prior system demand (MW) 9400.5 Percentage of disconnection 1.170% Rate Abagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name S/E Puquios / SE002L0126 Type of installation Substation Nominal voltage 220 kV and 23 kV Segment Dedicated transmission Owner affected installation Company Minera Teck Quebrada Blanca S.A. RUT 96.567.040-8 Legal representative Karl Hroza Emeral address 340, floor 10°, Iquique. 3. Identification of the failed element Name of the affected element Protection systems associated to the cloth ET1 / SP019L0126SE002L0126 Protection systems associated to the panel ET2 / SP0190L0025 Company Owner This installation has not been affected by the same physical phenomenon, during the last 24 months, F.A. refers part of the evidentiary background to prove the physical phenomenon. d.3 Reiteration: Reiteration: Physical phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months of the last 24 months of the physical phenomenon has been repeated. Number of faults (not importing Physical Phenomenon) in the same installation: There have been no faults in the same affected installation, during the last 24 mobile months. d.4 Electrical phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the fault occurred The element where the failure originated corresponds to the protection systems associated with the ET1, ET2 and ES2 cloths of S/E Puquios, which correspond to overcurrent relays brand ABB model REF-620 and whose date of entry into operation was 2023, according to the owner's information platform on the Coordinator's Infotecnica. The Company Miner Teck Quebrada Blanca S.A did not submit history of maintenances carried out to facilities of its property, during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Propion of the owner regarding the origin of the internal fault. h. Comuna where the failure occurs 01405 hours: Pica. i. Coordinator Date of delivery of delivery Nera Teck Quebrada Blanca S.A. 01-09-2024 03-09-2024 2. Description of the equipment affected to. Generation system b. Transmission system Affected element Segment Tram Time Dec. Time Norm. S/E ST Dedicated Puquios Transformer N°1 220/23 kV 11:18 11:27 S/E ST Dedicated Puquios Transformer N°2 220/23 kV 11:18 11:29 S/E ST Dedicated Puquios Transformer N°3 220/23 kV 11:18 11:30 - The times indicated correspond to what was reported by Compañía Minera Teck Quebrada Blanca S.A. c. Consumptions Sub-Feeding Station/ Comuna Loss % consumption Customers H. H. H. Peño Consumación (MW) pre-fallada Desc. Dispon. S/E Puquios - Pica 110.00 1.170 1 11:18 11:30 11:38 Total: 110 MW 1.170% 1 - The amounts and times indicated correspond to what was reported by Compañía Minana Tick Quebrello S. Minera Teck Quebrada Blanca S.A. - Expected recovery curve v/s real recovery. Differences are observed between expected recovery times and actual recovery for affected consumptions. - Average recovery speed. Power speed Range recovery (MW) recovery (h) (MW/h) First 80 % 88.00 0.33 264.00 Last 20 % 22.00 0.33 66.00 100 % Total 110.00 0.33 330.00 4. Description of configurations at pre- and post-failure times Pre-failure system demand: 9400.5 MW Frequency regulation Distributed frequency control in the National Electrical System, prior to failure, using the Angostura (U3), Colbún (U1 and U2), El Toro (U1, U2, U3 and U4), Mussels (IEM), New Renca and Quintero (U1) : Scheduled operation In Annex 01 the detailed generation scheduled for August 31, 2024. Real Operation In Annex No2 is attached the details of the actual generation of August 31, 1 1 1 1 1 1st. 1st. 1st. 1st. 1st. 1st. 1st.