Estudio para análisis de falla EAF 460/2024
“Apertura automática de interruptores 52ET1, 52ET2 y 52ES2 de S/E Puquios”
Fecha de Emisión: 25-09-2024
1. Descripción pormenorizada de la perturbación
1. Fecha y Hora de la falla
Fecha 31/08/2024
Hora 11:18
Consumos desconectados (MW) 110.00
Demanda previa del sistema (MW) 9400.5
Porcentaje de desconexión 1.170%
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
2. Identificación instalación afectada
Nombre de la instalación S/E Puquios / SE002L0126
Tipo de instalación Subestación
Tensión nominal 220 kV y 23 kV
Segmento Transmisión dedicada
Propietario instalación afectada Compañía Minera Teck Quebrada Blanca S.A.
RUT 96.567.040-8
Representante Legal Karl Hroza
Dirección Esmeralda 340, piso 10°, Iquique.
3. Identificación del elemento fallado
Nombre del elemento afectado Sistemas de protección asociados al paño ET1 / SP019L0126SE002L0126
Sistemas de protección asociados al paño ET2 / SP019L0126SE002L0126
Propietario elemento fallado Compañía Minera Teck Quebrada Blanca S.A.
RUT 96.567.040-8
Representante Legal Karl Hroza
Dirección Esmeralda 340, piso 10°, Iquique.
d.1 Origen y causa de la falla
Se produjo la apertura automática de los interruptores 52ET1, 52ET2 y 52ES2 de S/E Puquios,
correspondientes a los interruptores del lado de 23 kV de los transformadores 220/23 kV N°1 y N°2,
y el interruptor acoplador entre las barras N°2 y N°3 de 23 kV de la S/E, respectivamente, por medio
de la operación de sus protecciones.
La Compañía Minera Teck Quebrada Blanca S.A. indica que la causa de la apertura automática de los
interruptores mencionados corresponde a la corriente de inrush, producto de la energización del
transformador 220/23 kV N°3, durante la normalización de las instalaciones una vez finalizados los
trabajos programados en dicho transformador.
d.2 Fenómeno Físico:
OPE22: Error en programación de elementos de protección o control.
La Compañía Minera Teck Quebrada Blanca S.A. remite parte de los antecedentes probatorios para
acreditar el fenómeno físico.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: No se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se ha producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
PR51N: Protección de sobrecorriente temporizada residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a los sistemas de protección asociados a los paños
ET1, ET2 y ES2 de S/E Puquios, los cuales corresponden a relés de sobrecorriente marca ABB modelo
REF-620 y cuya fecha de entrada en operación fue el año 2023, de acuerdo con lo informado por el
propietario en la plataforma Infotecnica del Coordinador.
La Compañía Minera Teck Quebrada Blanca S.A no remitió antecedentes respecto de mantenimientos
realizados a instalaciones de su propiedad, durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No aplica.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
01405: Pica.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (02-09-2024) Informe de 5 días (06-09-2024)
Compañía Minera Teck Quebrada Blanca S.A. 01-09-2024 03-09-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Puquios ST Dedicado Transformador N°1 220/23 kV 11:18 11:27
S/E Puquios ST Dedicado Transformador N°2 220/23 kV 11:18 11:29
S/E Puquios ST Dedicado Transformador N°3 220/23 kV 11:18 11:30
- Los horarios señalados corresponden a lo informado por Compañía Minera Teck Quebrada Blanca S.A.
c. Consumos
Sub-Estación Alimentador/ Comuna Pérdida de % consumo Clientes H. H. H.
Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
S/E Puquios - Pica 110.00 1.170 1 11:18 11:30 11:38
Total: 110 MW 1.170% 1
- Los montos y horarios señalados corresponden a lo informado por Compañía Minera Teck Quebrada Blanca S.A.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
MINERA TECK
S/E Puquios - Libre 110.00 0.20 0.33 36.7
QUEBRADA BLANCA
Clientes Regulados : MWh
Clientes Libres : 36.7 MWh
Total : 36.7 MWh
- Los montos y horarios señalados corresponden a lo informado por Compañía Minera Teck Quebrada Blanca S.A.
- Curva de recuperación esperada v/s recuperación real.
Se aprecian diferencias entre los horarios de recuperación esperada y recuperación real para los
consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 88.00 0.33 264.00
Último 20 % 22.00 0.33 66.00
100 % Total 110.00 0.33 330.00
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9400.5 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Angostura (U3), Colbún (U1 y U2), El Toro (U1, U2, U3 y U4), Mejillones (IEM), Nueva Renca
y Quintero (U1).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 31 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 31 de agosto de 2024.
1
1
1
1
1
1
1
1
1
1
1
1
1
1
1
1
1
1
1
1
1
1
:3
:3
:3
:3
:3
:3
:3
:2
:2
:2
:2
9
8
6
5
4
2
1
9
8
6
5
R e cu p e ra ció n re a l
1
1
1
1
1
0
:3 8
:3 0
0 %
R e cu p e ra ció n e sp e ra d a