Study for failure analysis EAF 459/2024 “Automatic switch opening 52CT of S/E Laja” Date of issue: 25-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 31/08/2024 Time 05:02 Unconnected consumptions (MW) 3.80 Prior system demand (MW) 8625.6 Percentage of disconnection 0.044 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Bar No.1 13.8 kV S/E Laja / B02T0002SE022T0002 Type of installation Bar Nominal voltage 13.8 kV Segment Zone transmission Owner affected installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 90, floor 14, Las Condes, Santiago c. Identification of the failed element Name of the failed element Medium voltage networks of S/E Laja (*) Owner failed element Electric company of the informed Border S.A. RUT 76.073.164-1 Legal representative Francisco Nliende A. Performance of its protection systems in the face of a biphasic failure in phases A and B, coincides with exercises carried out by Frontel in its installations” of medium voltage supplied from S/E Laja, as reported by Transelec S.A. d.2 Physical Phenomenon: OPE6: Failures in third-party installations or in another segment. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: a failure has occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA ACTIONS_CORRECTIVAS_CP ACTIONS_CORRECTIVAS_LP The company Transelec S.A. indicates the following: “It does not apply. Transelec installations behavior was correct”. Transelec S.A company Transelec S.A. indicates the following: “It does not apply. The behavior of the forced disconnects” The company The company EAFECS. On kV of S/E Paposo pressure of 7.5 Bar, without leaks. It starts with the process of The company Enel Generación Chile S.A. no review of the events associated with this failure, the TG2 unit is indicated corrective actions in the long term. unavailable..” Number of faults (without importing Physical Phenomenon) in the same installation: there have been no failures in the same affected installation, during the last 24 mobile months. d.4 Electric Phenomenon PR51: Protection of overcurrent timed phase. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated would correspond to the medium voltage networks supplied from S/E Laja, which are associated with the Laja - City and Laja - San Rosendo feeders of said S/E, owned by Empresa Eléctrica de la Frontera S.A. The company Transelec S.A. did not submit a history regarding the maintenances carried out during the last 24 months in S/E Laja. f. Urban or rural location according to D. D. 327/1997 Not reported. To the proposal of the origin of the fault the following: • Report of interruption of supply. • If “Fault corresponds to the same owner company, but in different segment”: NO. h. Commune where the fault is presented 8304: Laja. i. Date of delivery of the information to the Coordinated Coordinator Report of 48 hours (02/09/2024) Report of 5 days (06/09/2024) Transelec S.A. 31/08/2024 06/09/2024 Electric Company of La Frontera Unsent Not sent S.A. (Frontel) 2. Description of the equipment affected to. Generation System b. System of Transmission Element Affected Segment Tramo Hora Dec. Hora Norm. S/E Laja ST Zonal Barra 13.8 kV 05:02 05:06 - Dates and hours indicated correspond to what reported by Transelec S.A. c. Consumptions Loss of % Feeder / Customers H. H. H. Sub-Estation Comuna Consumption Impaired Pyear Dec. Dispon. (MW) Indispon. (h) Dec.(h) (MWh) S/E Laja S/E Complete Regulatory Front 3.80 0.07 0.07 0.3 Customers Regulated : 0.3 MWh Free Customers : MWh Total : 0.3 MWh - Hours and amounts indicated correspond to what Transelec S.A. reported - Expected recovery curve v/s real recovery. 06:00 05:06 04:48 05:06 03:36 02:24 01:12 00:00 S/E Laja - S/E Complete Recovery Expected Real Recovery No differences are observed between the actual recovery times compared to the availability times of the primary bars to recover the affected consumptions. - Average recovery speed. Power Range Speed (MW) Recovery (h) Recovery (MW/h) First 80 % Ra04 0.07 45.60 Last 20 % 0.76 0.040 100 % Total 3.80 0.07 57.00 4. Description of the configurations in the moments prior to and post failure. 2. Status and configuration prior to failure Transmission facilities were in normal service at the time of forced disconnection. Other relevant background As reported by Transelec S.A.: “At 05:02 hours on Thursday 31 August 2024, there was the forced disconnection of the S/E Laja CT cloth (hereinafter “El Paño”), owned by Transelec, S.A., associated with distribution feeders owned by Frontel S.A., due to the performance of its protection systems against a biphasic failure in phases A and B, coinciding with Frontel maneuvers in its facilities. The failure is detected by the phase overcurrent function and cleared at 300 ms, operating correctly according to its adjustments. Regarding the recovery of the service, at 05:05 hours, in coordination with Frontel, there is a manual reconnection of test without success, given that the biphasic failure in phases A and B continues to be present. Later, the cloth is reconnected at 05:06 hours, in coordination with Frontel, in coordination with Frontel. The following additional information will be requested: Electric Company of the Border S.A.: • Detailed background regarding the work carried out on its medium voltage networks connected to S/E Laja and the failure occurred, as mentioned by Transelec S.A. in its Report of Failure. • Analysis of the performance of the protections associated with the header switches of the feeders connected to S/E Laja, where some fault would have occurred, for the purpose of ruling out or normalizing any lack of selectivity with respect to the protections of the CT cloth of this S/E. In addition, the facility failure reports are attached, entered into the Neomanning system of the National Electrical Coordinator by Transelec S.A. (Annex N°1) and Other background provided by Transelec S.A. (Annex N°2). Preventive and/or corrective actions a) The affected installation does not count with an audit, action plan or other type of long maintenance in progress. b) Short-term corrective actions: Transelec S.A. notes that the “transe. lect S.A. notes that “It does not apply. Transelec’s facility behavior was correct.” Simplified diagram of the facility prior to failure