Study for failure analysis EAF 458/2024 “On-line failure 110 kV San Bernardo - Malloco” Date of issue: 25-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 30/08/2024 Time 15:05 Disconnected consumption (MW) 50.4 Prior system demand (MW) 9880 Percentage of disconnection 0.510 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV San Bernardo - Malloco / LT013CI1TR08----T0054 Type of installation Transmission line Nominal voltage 110 kV Segment Zonal transmission Owner affected installation Society Metropolitan Transmitter S.A. RUT 77.611.64-1 Legal representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the failed element Line 110 kV San Bernardo - Malloco / LT013CI1TR08--T0054 Owner of the failed element Transmisora Metropolitan Society S. kV San Bernardo - Malloco, by operation of its protections against failure caused by feces of bird on the set of insulation of the line. d.2 Physical phenomenon: ANI1: Action of rodent animals or birds (by direct contact or another).The company Sociedad Transmisora Metropolitana S.A. sent evidence associated to the indicated Physical Phenomenon. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Reiteration Physical Phenomenon in facilities of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company STM II S.A. notes: “Occurred operation of the N°3 bar Cacique was returned to the N°2 bar and maneuvers were carried out in the MT network to realign the feeders of the bar 100% N3-01°. Support of disconnector red phase interconnection auxiliary bar - damaged transfer bar isolates the damaged point and normalizes the N°3 bar.” Company STM S.A. notes: “Because of this failure, insulators of the main bar were damaged, forced disconnection which had to be replaced before re-energized. EAF 156-2024 bar 1 12 kV S/E 15-04-2024 The rest of the components were checked, the Santa Raquel switch of the feeder Oliveres was isolated, the insulators of the MT1 bar were replaced and re-energized.” Company Transmitter Metropolitan S.A. notes: “When reviewing the integrity of the components, a dead cat was identified on the 12 kV switch of the Transformer N°3. This caused a forced disconnect electrical discharge on the switch, specifically among those of transformer N°3 EAF 406-2024 02-08-2024 bushing side Transformer. Due to this failure was not detected damage 110/12 kV of S/E Santa visible, for which equipment was removed from the animal components, and the rest was performed. “After generating the Automatic Operation, maintenance personnel come to the installation to inspect the components associated with the point where the failure was caused, and the PCPC personnel obtain the records of the forced disconnection protections operated. of the transformer No3 EAF 421-2024 11-08-2024 A dead cat is found on the floor, at the base of the structure 110/12 kV of S/E The one that supports the descent of the cables 12 kV of the transformer that go to the MT switch located in the cell room. The presence of electric arc is detected in the support insulators of the bar, which agrees with the analysis of the protections operated. Corrective maintenance is carried out to all the components involved.” Failure in the circuit N°1 The company Transmitter Metropolitan S.A. notes: EAF 456-2024 of the line 2x110 kV The 29-08-2024 “During the 2024 will be installed dissusive elements of birds in the circuit N°1 The company Transmitora Metropolitana S.A. notes: EAF 456-2024 of the line 2x110 kV The 29-08-2024 “During 2024 will be installed in the same installation of the same circuit produced in the sector of Salto - Cerro Name Fault” talación affected during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 439-2022, EAF 072-2023, EAF 179-2023 and EAF 384-2024. d.4 Electric phenomenon SO50IR: Residual instantaneous overflow. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to line 110 kV San Bernardo - Malloco, which consists of a line of approximately 13.7 km long, with a driver per phase of type Cu 1/0 AWG, with a nominal capacity of 58 MVA (permanent at 25°C with sun and nominal voltage), and whose date of commission corresponds to the year 1966, according to the records of the Coordinator's Infotechnical System. The company Sociedad Transmitra Metropolitana S.A. submitted background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Urban and rural g. Propón by the owner regarding the origin of the fault Case fortuito or major force. h. Comuna where the failure is presented 13401. S (06/09/2024) Society Transmisora Metropolitana S.A. 30/08/2024 06/09/2024 Compañía General de Electricidad S.A. 30/08/2024 03/09/2024 (CGE S.A.) 2. Description of the equipment affected to. Generation system b. Transmission system Affected Element Segment Tramo Hora Desc. Hora Norm. San Bernardo – Malloco 110 kV ST Zonal 15:05 15:29 - Dates and times indicated correspond to what was reported by Sociedad Transmisora Metropolitana S.A. c. Consumption Loss of % Es S ta u c b i -on Alimentador / Paño Comuna Consumption A C fe li c e t n a t e o s De H s . c . Dis H p . o n. H r . m . (MW) Pre-falla Peñaflor, Padre Malloco Peñaflor / C1 0.000 13655: 15:05 No H r . m . (MW) pre-falla Peñaflor, Padre Malloco Emos Malloco / E1 14.70 0.149 4 15:05 15:29 15:29 Hurtado Malloco Autopista del Sol / E2 Talagante, Peñaflor 7.40 0.075 8566 15:05 15:29 15:29 Peñaflor, Calera de Malloco El Trébol / E3 2.20 0.022 338 15:05 15:29 15:29 Tango Malloco Cuesta Barriga / E4 Peñaflor, Padre 1.50 0.015 540 15:05 15:29 Total Hurtage: 50.40 MW 0.510 % 51576 - Dates, hours and amounts reported as reported by Compañía General de Electricidad S.A and Sociedad Transmisora Metropolitana S.A. 3. Estimation of energy not supplied Sub-Stación Alimentor / Year Company T C i l p ie o n d e Co P n é su m id or a ( M e Wie Wie ) 0.40 0.9 Malloco Cuesta Barriga / E4 CGE Regulated 1.50 0.40 0.40 0.6 Customers Regulated : 20.2 MWh Free Customers : MWh Total : 20.2 MWh - Dates, hours and amounts indicated correspond to the information provided by Compañía General de Electricidad S.A. and Sociedad Transmisora Metropolitana S.A. - Recuperation curve expected v/s real recovery. No differences are observed between the actual recovery schedules with respect to the availability schedules of the respective primary bars to recover the affected consumptions. - Average speed of recovery. Speed of Rango Po (M te W nc ) i a recup T e ie ra m c p o o o n (h) rec ( u M p W er / a h c ) i n First 80 % 40.32 0.40 100.80 Last 20 % 10.08 0.40 25.20 100 % Total 50.40 0.40 126.00 4. Description of the configurations in the moments prior to and after failure of the system No fault program U. the detail of the real generation of the day August 30, 2024.