Study for failure analysis EAF 457/2024 “Automatic switch opening 52CT4 of S/E Central Queltehues” Date of issue: 24-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 29/08/2024 Time 23:51 Disconnected consumptions (MW) 0.15 Prior system demand (MW) 10139.54 Percentage of disconnection 0.000% Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identify affected installation Installation name Transformer N°7 23/12 kV of S/E Central Queltehues / ET08G0010SE006G010 Installation type Transformer Nominal voltage 23 kV and 12 kV Segment Dedicated transmission Owner affected installation AES Andes S.A. RUT 94.272-9 Legal representative Javier Dib (*) Address Av. Los Conquistadores N°1730, office 1001. (*) Corresponds to the General Manager, obtained from the REUC platform of the Coordinator. c. Identification of the missing element Name of the missing element E10 of S/E Central Queltehues (*) Address N° ral, obtained from the REUC platform of the Coordinator. d.1 Origin and cause of the fault There was the automatic opening of the switch 52CT4 of S/E Central Queltehues, associated with the transformer N°7 23/12 kV of this substation, by means of the operation of its protection of supercurrent phases. In addition, coincidentally, there was the automatic opening of the switch 52E2 of S/E Central Queltehues, through the operation of its protection of supercurrent phases. d.2 Physical Phenomenon: OPE6: Failures in third party installations or in another segment. (*) (*) It is presumed on the basis of the operation of protections of the feeder 52E2 The S/E Central Queltehues Volcano. The company AES Andes S.A. does not provide evidence to prove the physical phenomenon associated with the event. d.3 Repetition: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 253-2024). s. Number of faults (without importing Physical Phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 mobile months (EAF 253-2024). d.4 Electric phenomenon PR51: Protection of overcurrent timed phase. e. Details of the installation, equipment or element where the failure occurred The installation affected by the failure corresponds to the transformer N°7 23/12 kV of S/E Central Queltehues, which, according to the information provided by its owner on the Coordinator's Infotechnical platform, has the following characteristics: Brand: ABB Power [MVA]: 10 MVA Tension [kV]: 23/12 kV Group: YNd1 Date of service: 26-03-2018 The company AES Andes S.A. did not submit background regarding the maintenances performed in S/E Central Queltehues during the last 24 months. f. Urban or rural location according to DS 327/1997 No information. g. Propion of the owner regarding the origin of the internal failure. h1-hours Comuna where the failure is presented by S/E Central Quel. 3005. 2024 Not shipped Andean Waters S.A. Not shipped Not shipped 2. Description of equipment affected to. Generation system b. Transmission system Affected element Segment Tramo Hora Desc. Hora Norm. 11:46 S/E Central Queltehues ST Dedicated Transformer N°7 23/12 kV 23:51 (30-08-2024) - The schedules indicated correspond to the information provided by the company AES Andes S.A. c. Consumption Sub-Fooder/ Commune Loss of % Customers H. H. H. Norm. Station Pipe Consumption Affected Dec. Dispon. (**) (MW) Pre-failure (**) Central El Yeso / E1 SI 0.08* 0.00 23:51 11:46 11:46 Queltehues 1 Central El Volcán / E2 SI 0.07* 0.000 23:51 11:46 12:00 Queltehues Total: 0.15 MW 0.000 % 1 - The amounts and times indicated correspond to the information provided by the company AES Andes S.A. - The company AES Andes S.A. resa Type of Time Loss Time ENS Hand Client Consumption (MW) Indispon. (h) Dec. (h) (MWh) Central El Yeso / E1 Andean Waters Free 0.08* 11.92 11.92 1.0 Queltehues Central El Volcán / E2 Aguas Andinas Libre 0.07* 11.92 12.15 0.9 Queltehues Customers Regulated : MWh Free Customers : 1.9 MWh Total : 1.9 MWh - The amounts reported by the company AES Andes S.A. - (*) As the amount for each feeder is not available, the total reported is divided between the number of feeders. - Expected recovery curve v/s real recovery. 12:02 12:00 11:57 11:54 11:51 11:48 11:46 11:45 11:46 11:46 11:42 11:39 11:36:39 100% Failure Recovery expected Real recovery No significant differences are appreciated between the expected recovery times and actual recovery of the affected consumptions. - Average recovery speed 20h 0.00.00 % Previous recovery speed 100h Rate (M) Ontrol distributed frequency in the SEN prior to failure, through the El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Mujillones (CTM3), Ralco (U1) and Ralco (U2). Status and configuration prior to failure The transmission facilities were in normal service at the moments prior to forced disconnection. Other relevant background As reported by the company AES Andes S.A. in its 48-hour Fall Report: “Protection of timed overcurrent phase.” “AGUAS ANDINAS S.A. / Estimated Power Loss Report:0.150 / Region: Metropolitana / Affected Customers: 1.” Depending on the background presented to the date of issue of this EAF, the following information will be requested: AES Andes S.A.: or Sending the 5-day Failure Report associated with the event in question, with the oscillographic records and events of protections operated in S/E Queltehues, together with its respective background and breakdown of the corresponding k-related failure. This, taking into account that there was protection operation in the E2 cloth of this S/E, for the purpose of normalizing any eventual loss of selectivity of the protections of the CT4 cloth. or Background required for the Physical Phenomenon associated with the event in question (OPE6: Failures in third party installations or in another segment), according to Resolution Exenta SEC N°30989-2019, in particular the sequence of operation of the protections, including a technical report (as they operated the protections and how they should have operated.). or Characteristics of the installation where the failure occurred. In particular, it should be indicated: Equipment marking, plate data, year of commissioning, maintenance plan, useful life of the equipment, and if at the time of the failure there was any delay in investments agreed on that equipment. or Data of the company that owns the failed installation. In particular, it will be requested: Company name, RUT, Legal Representative and Direction. or Maintenances made to the S/E Central Queltehues, in particular of the missing element, during the last 24 months, together with the background document along with the main findings. Aguas Andinas S.A.: o Sending of the 48-hour and 5-day fail reports associated with the event in question, with the detailed details of the consumption affected, together with the possible maneuvers carried out for the recovery of consumption and normalization of the facilities. In addition, the reports of failure of installations entered into the system of the National Electrical Coordinator by AES Andes S.A. (Annex N°1), and other background provided by the Coordinator (Annex N°2) are attached. Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: AES Andes S.A. notes: “It is investigated” c) Long-term corrective actions: AES Andes S.A. states: “It is investigated”