Study for fault analysis EAF 456/2024 “Fault in circuit N°1 of line 2x110 kV El Salto - Cerro Navia” Date of issue: 24-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 29/08/2024 Time 04:14 Disconnected consumption (MW) 113.07 Prior system demand (MW) 8409.3 Percentage of disconnection 1.345 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of installation Tramo El Salto - San Cristóbal del circuito N°1 of line 2x110 kV El Salto - Cerro Navia / LT050CI1TR02----T0054 Type of installation Line Nominal tension 110 kV Segment Transmission zone Owner affected installation Society Transmitora Metropolitana S.A. RUT 77.611.6449-1 Legal representative Francisco Alliende Address Bulnes N°441, Osorno c. Identification of the missing element Cruceta of structure N° 61 N° of the section Salto - San Cristóbalta 2 , Osorno d. Origin and cause of failure Forced disconnection of circuit N°1 from line 2x110 kV El Salto - Cerro Navia by operation of its teleprotection scheme, before a fault whose cause is attributed to the shortening of distance caused by a bird, between the driver of the upper phase of circuit N°1 and a crossbreed of structure N°9 of the line. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_CORRECTIVE ACTIONS The company STM II S.A. notes: “Occuped operation of bar N°3 Feeds and Bars were performed by the 0 N°3 and Aux. N°1 SE Batuco Once in the specialized personal substation reviewed the installation identifying support insulator red phase interconnection auxiliary bar - damaged transfer bar the damaged point is isolated and the bar N°3 is normalized.” STM S.A. points out the following: “Because of this failure the insulators of the main bar were damaged, which had to be replaced before returning to forced disconnection EAF bar 156-2024 15-04-2024 energize it. 1 12 kV S/E Santa Raquel The rest of the components were checked, the switch of the feeder Olivares was isolated, the insulators of the MT1 bar were replaced and re-energized.” - The company Transmitter Metropolitan S.A. states: “When reviewing the integrity of the components, a dead cat was identified on the switch 12 kV of the Transformer N°3. This caused an electrical discharge on the switch, Forced disconnection of the specifically between the bushing side Transformer. Due to EAF 406-2024 Transformer N° 1103/E was removed from the S-20E The switch’s ebas were satisfactory. The rest of the components were checked without finding equipment and materials damaged as a result of the operation.” Sociedad Transmisora Metropolitana S.A. notes that: “After generating the Automatic Operation, maintenance personnel go to the facility to inspect the components associated with the point where the failure was caused, and the PCPC staff obtains the records of the protections Forced disconnection of the operated. EAF 421_2024 transformer No3 110/12 11-08-2024 A dead cat is found on the floor, at the base of the S/E kV The Queen structure that supports the lowering of the 12 kV cables from the transformer that go to the MT switch located in the cell room. The presence of electric arc is detected in the support insulators of the bar, which agrees with the analysis of the protections operated. Corrective maintenance is executed to all the components involved. Number of faults (without importing Physical Phenomenon) in the same installation: The same affected installation has occurred, during the last 24 months, EAF 383-2024 387-2024). d.4 Electric phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to circuit No1 of the line 2x110 kV Cerro Navia - El Salto, which, as reported by the company Sociedad Transmisora Metropolitana S.A. in its 5 day failure report, has the following characteristics: • Original line dates from 1922. • Total length of the line: 40.9 km. • Delay in agreed investments: There are no delays in investments agreed for the installation. The company Sociedad Transmisora Metropolitana S.A. submitted background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Enel Distribución S.A. points out “Urbano” for the affected feeders of S/E Chacabuco. g. Owner's statement regarding the origin of the failure Fuerza Mayor. The company Sociedad Transmisora Metropolitana S.A. where Huechura refers the following background in support to the statement of the failure: h07. Comcabúa. Skipper 48 hour report 5-day report Coordinated SI (31-08-2024) (05-09-2024) Transmitter company SIa Metropolitana S.A. (STM) 29-08-2024 05-09-2024 Enel Distribution S.A. 29-08-2024 09-09-2024 2. Description of equipment affected to. Generation system b. Transmission system Affected element Tram Time Dec. Time Norm. LT 2x110 kV El Salto - Cerro Navia C1 ST Zon El Salto - San Cristobal 04:14 08:36 LT 2x110 kV El Salto - Cerro Navia C1 ST Zon San Cristobal - Tap Recoleta 04:14 08:36 LT 2x110 kV El Salto - Cerro Navia C1:17 ST Zonal 2x110 kV El Salto - Cerro Navia C1 3.43 0.041 2 04:14 04:19 04:19 04:19 04:19 S/E Chacabuco Caupolican SI 4.13 0.049 99 04:14 04:19 04:19 S/E Chacabuco Fresia SI 0.93 0.011 52 04:14 04:19 04:19 04:19 S/E Chacabuco Caupuco Caupuco Caupuco Caupuco Fresia SI 4.19 04:19 S/E Chacabuco Chacabuco Fresia SI 0.993 0.011 52 04:14 04:19 04:19 04:19 S/E Chacabuco reserve SI 3.69 0.044 113 04:14 04:14 04:19 S/E Chacabuco Lautaro SI 4.51 0.054 S/E Chacabuco Lautaro SI 4.51 0.054 93 04:14 04:14 04:19 S/E Chacabuco Chacabuco Maulén SI 1.68 0.020 76 04:14 04:14 04:19 S/E Chacabuco Chacabuco of the Santa Isabel SI 5.53 Swed Swed Swed Swed Swed by Swed by Swed by Swed by S05 Isabel SI 5.56 SI 5.53 Swed Swed Swed Swed by S:19 S06 B09 S06 B09 B04040404040404th 9905040404th 4th 4th 4th 4th / S09 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4th 4 4th 4th 4th 4 4 4 4 4 4th 4th 4th 4th 4th 4th 4th 4th 4th 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 To line 2x110 kV El Salto - Cerro Navia (inavailability less than 1 minute). 3. Estimate of the energy not supplied Sub-Station Feeder/Company Type of time loss ESS Client Consumption Indisponible. Dec. (MWh) (MWh) (h) S/E Recoleta (*) SI ENEL DISTRIBUTION Regulated 20.00 0.03 0.03 0.7 Lo Boza (*) SI ENEL DISTRIBUTION Regulated 29.00 0.05 0.05 1.4 S/E Chacabuco Araucaria ENEL DISTRIBUTION Regulated 5.80 0.08 0.08 0.5 S/E Chacabuco Frecasia 0EL DISTRIBUTION Regulated 3.93 0.08 0.08 0.3 S/E Reserva ENEL DISTRIBUTION Regulated 3.69 0.08 0.08 0.08 0.3 S/E DISTRIBUTION buco ENEL mussels DISTRIBUTION Regulated 4.00 0.08 0.08 0.3 S/E Chacabuco San Ignacio ENEL DISTRIBUTION Regulated 4.61 0.08 0.08 0.4 S/E Chacabuco Santa Isabel ENEL DISTRIBUTION Regulated 5.53 0.08 0.08 0.5 S/E Chacabuco Totoral ENEL DISTRIBUTION Regulated 5.83 0.08 0.08 0.5 Customers Regulated : 7.4 MWh Free Customers : MWh Total : 7.4 MWh - The amounts indicated correspond to what the company reported Enel Distribution S.A. - (*): Amounts of consumption affected and times of unavailability and disconnection of SS/EE Recoleta and Lo Boza circuit obtained from the Coordinator's system SCADA. - Due to the operation of the automatic load transfer scheme, the consumptions of the bar 110 kV N°1 of S/E Quilicura were not affected by failure in the circuit N°1 of the line 2x110 kV The Salto - Cerro Navia (indisponsitivity less than 1 minute) 04:16. First 80 % 90.46 0.08 1130.70 Last 20 % 22.61 0.08 282.68 100 % Total 113.07 0.08 1413.38 4. Description of the configurations at the pre-failure and post-failure times Pre-failure system demand: 8409.3 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, pre-failure, by means of the Atacama power stations (TG1A, TG1B and TV1C), El Toro (U1, U2, U3 and U4), Ralco (U1 and U2) and Rapel (U1).Programmed Operation The details of the generation scheduled for 29 August 2024 are attached.Real Operation In Annex No2 is attached the details of the actual generation of 29 August 2024. Plant movement and daily report of the CDC In Annex No3 the details of the Central Movement and Daily Report of the CDC for 29 August 2024 are presented. the company Sociedad Transmisora Metropolitana S.A.: “On 29 August at 04:14 hours, the automatic operation (OA) of the line 2x 110 kV El Salto - Cerro Navia, circuit 1, opening the switches in SE El Salto; SE Cerro Navia and SE San Cristóbal. The cause was due to shortening of distance by bird between upper phase with medium crossbreed, where the protections of the line acted correctly.” Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: The company Sociedad Transmisora Metropolitana S.A. notes: - “Do not register”. c) Remedial actions in the long term: The company Sociedad Transmisora Metropolitana S.A. states: - “During 2024 will install deterrent elements of birds in structures of the sector”.