Study for failure analysis EAF 455/2024 “On-line failure 110 kV Puente Alto - Costanera” Date of issue: 23-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 28/08/2024 Time 20:18 Disconnected consumptions (MW) 56.75 Prior system demand (MW) 10649.02 Percentage of disconnection 0.533 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Puente Alto - Costanera / LT002CI1TR03T0055ST02T0055 Type of installation Line Nominal voltage 110 kV Segment Zone Transmission Affected owner plant Electric transmission Cordillera SpA RUT 77.282.314-2 Legal Representative Mauricio Infante Esquerra (*) Address Veintiuno de Mayo 0164, Puente Alto, Región de Metropolitana de Santiago (*) (*) Data pertaining to the General Manager of the company owning the affected installation, obtained from the REUC platform of the Coordinator; no data were forwarded to the Legal representative and address of the company. 02T0055 Owner failed element Electric Transmitter SpA RUT Cordillera RUT 77.282.314-2 Legal Representative Mauricio Infante Esquerra (*) Address May 24 0164, Puente Alto, Metropolitan Region of Santiago (*) (*) Data corresponding to the General Manager of the company owner of the affected installation, obtained from the REUC platform of the Coordinator; data corresponding to the Legal Representative and management of the company were not forwarded. d.1 Origin and cause of the failure Forced disconnection of the line 110 kV Puente Alto - Costanera by the opening of the switch 52H2 of S/E Puente Alto, due to the operation of its protection of distance in zone 1, caused by the electric arc caused by contact of volantín between structures No26 and No27. In addition, there is the forced disconnection of the line 110 kV Las Vizcachas - Bridge Alto by automatic opening of switches 52H1 of S/E Las Vizcachas and 52H1 of S/E Puente Alto, due to the operation of its differential protection of line. d.2 Fenómeno Físcar: CLIA. ✓ Photographic record with date, time and coordinates of the failure point. ✓ Public and known report proving wind condition. ✓ Specify type of element carried by the wind towards the conductors. d.3 Reiteration: Reiteration Physical phenomena in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical phenomena in installations of the same owner: No faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: Number of faults (no matter how physical phenomena occurred) in the same installation: There has been no failure in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred. The affected element in this event corresponds to the line 1x110kV Upper Bridge - Costanera, which has a length of 2.874 km. a capacity of 221.8 MVA (at 25oC with sun at nominal voltage), according to the information provided by its owner in the Infotechnical platform of the Coordinator. In this regard, the company Electric Transmission Cordillera SpA, attached information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 The company General Electricity Company S.A. informs that the location of its affected consumptions is urban. The Electrical Company Puente Alto S.A. does not inform. g. Propion of the owner regarding the origin of the major failure. h. Comuna where the fault is presented 13201: Puente Alto. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (30-08-2024) (04-09-2024) Transmitora Eléctrica Cordillera SpA 29-08-2024 04-09-2024 Compañía General de Electricidad S.A. 29-08-2024 03-09-2024 Emprea Eléctrica Puente Alto S.A. Not shipped 04-09-2024 * (*) Incorporatado within the background of the company Dec. Hora Norm. Line 110 kV Vizcachas - Puente Alto ST Zonal Vizcachas - Puente Alto 20:18 22:28 Line 110 kV Puente Alto - Costanera ST Zonal Puente Alto - Costanera 20:18 22:48 Line 110 kV Puntilla - Puente Alto ST Dedicado Puntilla - Puente Alto 20:18 23:54 S/E Puente Alto ST Zonal Barra 110 kV 20:18 22:48 S/E Puntilla ST Dedicado Barra 110 kV 20:18 23:54 c. Consumptions Sub-Station Feeder/ Comuna Loss of % Customers H. H. H. Pano Consumption Affected Dec. Dispon. Norm. (MW) pre-fall S/E Costanera Aguirre Luco / C7 Alto Bridge 5.87 0.055 1642* 20:18 20:34 Santiago S/E Costanera Alto Puente 1.98 0.019 3123 20:18 20:48 20:37 Menad / C3 S/E Costanera Industrial / C8 /E Puente Alto Casas Viejas / C2 Puente Alto 3.75 0.035 3638 20:18 22:31 22:50 S/E Puente Alto Casas Viejas / C2 Pirque 0.03 0.00 3 20:18 22:31 22:50 Camilo Henríquez S/E Puente Alto Puente Alto 3.51 0.033 2996* 20:18 22:31 22:52 / C6 S/E Puente Alto Pie Andino / C10 Puente Alto 3.36 0.032 5310* 20:18 22:52 Cajón del Maipo / S/E Puente Alto Puente Alto 2.56 0.024 5298* 20:18 22:31 22:53 C4 Sub-Station Feeder/ Comuna Loss % Customers H. H. H. Pano Consumption Affected Desc. Dispon. Norm. (MW) pre-fall San Francisco / S/E Ponto Alto Puente Alto 7.67 0.072 5061* 20:31 22:53 C5 S/E Costanera Eyzaguir / C5 Puente Alto 4.25 0.040 ESTAFF 20:18 22:48 23:37 Total. ier / C3 EEPA Regulated 1.98 2.50 0.32 0.6 S/E Costanera Industrial / C8 EEPA Regulated 4.43* 2.50 0.42 1.8 S/E Costanera San Carlos / C9 EEPA Regulated 6.37* 2.50 4.5 S/E Costanera Circumvalación / C6 EEPA Regulated 2.85 2.55 1.35 3.8 S/E Puente Alto Cerro La Ballena / C1 CGE Regulated 1.88 2.22 2.53 4.8 S/E Puente Alto Cerro La Ballena / C1 CGE Regulated 3.52 2.22 2.53 8.9 S/E Puente Alto Casas Viejas / C2 C2 12.0 S/E Puente Alto Casas Viejas / C2 CGE Regulated 3.75 2.22 9.5 S/E Puente Alto Pie Andino / C10 EEPA Regulated 3.36 2.53 0.1 S/E Puente Alto Camilo Henríquez / C6 EEPA Regulated 3.51* 2.22 2.57 9.0 S/E Puente Alto Pie Andino S / C22 EEPA Regulated 2.56 ibution. - Expected recovery curve v/s real recovery. Differences are observed between expected recovery times and actual recovery for affected consumptions. Consumption recovery is reported by medium voltage networks prior to normalisation of the line. - Average recovery speed. Power speed Range recovery (MW) (h) (MW/h) First 80 % 45.40 2.58 17.57 Last 20 % 11.35 3.32 3.42 100 % Total 56.75 3.32 17.11 4. Description of configurations at pre- and post-failure times Pre-failure demand: 10649.02 MW Frequency Regulation Distributed frequency control in the National Electrical System, pre-failure, using Angostura (U1, U2 and U3) power plants, El Toro (U1, U2, U3 and U4), Mujillones (IEM), Nueva Renca (TG), Ralco (U1 and U2) and Rapel (U1 and U2). Scheduled Operation In Annex No1 the details of the programmed generation for the August 28th of the 2024th report is attached. of power stations and daily report of the CDC for August 28, 2024.