Estudio para análisis de falla EAF 454/2024
“Desconexión forzada de la línea 66 kV Ovalle - Combarbalá”
Fecha de Emisión: 23-09-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la Falla
Fecha 28/08/2024
Hora 17:39
Consumos desconectados (MW) 3.76
Demanda previa del sistema (MW) 9812
Porcentaje de desconexión 0.037 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Ovalle - Combarbalá / LT289CI1TR01----T0058
Tipo de instalación Línea de transmisión
Tensión nominal 66 kV Ovalle - Combarbalá
Segmento Zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco N°5561 Piso 14, Las Condes
c. Identificación del elemento fallado
Nombre del elemento fallado *Interruptor 52B5 de S/E Ovalle / IM01T0058PA016T0058SE071T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco N°5561 Piso 14, Las Condes
(*) Puesto que no hubo un elemento fallado, el indicado corresponde al que presentó un cambio de estado en el evento debido a
intervención de terceros durante trabajos programados.
d. Origen y causa de la falla
Se produjo la apertura intempestiva del interruptor 52B5 de S/E Ovalle, correspondiente a la línea 66
kV Ovalle - Combarbalá.
De acuerdo con los antecedentes remitidos por CGE Transmisión S.A., la desconexión intempestiva se
debió a una diferencia en el circuito de control de apertura del interruptor 52B5 de S/E Ovalle entre lo
encontrado en terreno con respecto a los planos de control, con ocasión de trabajos que se realizan en
el interior de la S/E por parte de terceros.
d.2 Fenómeno Físico:
OPE1: Trabajos en instalaciones.
La Resolución Exenta 30989-2019 de la Superintendencia de Electricidad y Combustibles (SEC) solicita
para el fenómeno físico indicado los siguientes antecedentes:
• Copias de la solicitud y autorización de la actividad específica que se realizaba al momento de
producirse la falla.
• Informe técnico específico de la falla emitido por el responsable, con detalle pormenorizado
del hecho que provoca la falla.
• Registros de las protecciones de la unidad, asociadas a la falla.
La empresa CGE Transmisión S.A. remitió los probatorios correspondientes.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido 22 fallas en
instalaciones del mismo propietario con un fenómeno físico similar, durante los últimos 24 meses
móviles:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. indica que durante el mes de
diciembre de 2022 entrará en servicio la comunicación al sistema
Falla en el interruptor SCADA, a través de un enlace de fibra óptica en la S/E Fátima, el que
EAF 427_2022 21-11-2022
52C6 de S/E Fátima pasará a ser la vía principal de comunicación, quedando como primer
respaldo el de radioenlace y como segundo respaldo la conexión vía red
móvil 3G/4G.
La empresa CGE Transmisión S.A. indica:
- “Se realiza normalización de potenciales de protección de las fases
Apertura intempestiva B y C en secundario del TTPP N°2 asociado a Barra 66kV N°2 de
EAF 442_2022 del interruptor 52BT2 05-12-2022 S/E Pitrufquén mediante SD de curso forzoso N°2022109338”.
de S/E Pitrufquén - “Se programa la Habilitación de alarmas en Scada asociadas a la
función de perdida de potenciales de las protecciones de distancia
y de los ITE de la Barras de 66kV N°1 y N°2.SD 2022112584”.
CGE Transmisión S.A. señala:
Apertura intempestiva
“Con fecha del 23-12-2022 se normalizó la hora del control del
EAF 457_2022 del interruptor 52C2 de 11-12-2022
reconectador 52C2. Además, la cadena de remate con descarga queda
S/E San Carlos
reemplazada por otra nueva”.
Desconexión forzada
La empresa CGE Transmisión S.A. señala: “Se realiza normalización de
EAF 478_2022 del transformador N°2 18-12-2022
equipo dañado bajo la SD N°2022116553”.
66/23 kV de S/E Pucón
La empresa CGE Transmisión S.A. indica: “No se observaron hebras
cortadas en el conductor. No obstante, se programó la instalación de
Falla en línea 66 kV Las
EAF 043_2023 01-02-2023 preformadas de reparación en los puntos donde se produjo la descarga
Arañas - El Peumo
eléctrica. La intervención con líneas energizadas ya se realizó
exitosamente el 08 de febrero 2023 bajo la solicitud N°2023009210”.
La empresa CGE Transmisión S.A. indica:
Falla en la línea 66 kV
EAF 073_2023 14-02-2023 - “Suspensión del lavado".
Punitaqui - El Sauce
- "Reprogramación del lavado con desconexión de la LT 66 kV”.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en línea 2x66 kV
La empresa CGE Transmisión S.A. indica: “Revisión del procedimiento
EAF 110_2023 Talcahuano - Latorre 07-03-2023
de trabajo de lavado de aislación”.
N°2
La empresa CGE Transmisión S.A. señala que:
“Se suspenden las faenas de tala de los árboles entre las estructuras
Falla en línea 66 kV N°104 y N°105 de la línea LT 66KV Tomé - Mahns en forma
EAF 115_2023 08-03-2023
Concepción - Mahns momentánea durante la investigación de los hechos y las medidas de
mejora. Por lo cual se realiza la revisión y mejora de procedimientos de
trabajo con los proveedores para evitar la repetición de estos hechos”.
La empresa CGE Transmisión S.A. señala lo siguiente:
- “Se implementará una protección mecánica provisoria en la zona
Desconexión forzada de los termómetros de los transformadores, que se usará durante
del transformador las faenas, para prevenir operación al realizar movimientos o en
EAF 173_2023 16-04-2023
66/15 kV N°1 de S/E los desplazamientos”.
Chiguayante - “Al inicio de las faenas en las cercanías de transformadores en
servicio, se pondrá énfasis en el cumplimiento de los protocolos
para delimitación de los lugres de trabajos en las subestaciones”.
La empresa CGE Transmisión S.A. indica las siguientes acciones
correctivas de corto plazo:
“Se ejecutará una revisión y pruebas en terreno y desde SCADA de
órdenes y estados la unidad de control ABB RER615 asociada al
Apertura intempestiva
alimentador C1 Freire, con la finalidad de detectar cualquier eventual
EAF 174_2023 del interruptor 52C1 de 17-04-2023
error por este evento en cuestión. La revisión se enfocará en órdenes
S/E Lautaro
y estados de Apertura/Cierre, Habilitación y Bloqueo de residual,
Bloqueo y habilitación de reconexión, visualización de señales
analógicas, y el cambio del grupo de ajustes. Estos trabajos se
realizarán a través de la SD N°2023039426 el 09/05/2023”.
Apertura intempestiva
La empresa CGE Transmisión S.A. indica: “No se consideran acciones
EAF 222_2023 del interruptor 52CT2 23-05-2023
correctivas de corto ni largo plazo”.
de S/E Alameda
La empresa CGE Transmisión S.A. señala que:
Desconexión forzada
“Debido a la operación, por error en la identificación de los blocks de
del transformador N°2
EAF 280_2023 24-06-2023 prueba de los paños BT1 y BT2 en planos elementales de corriente
66/13.8 kV de S/E
alterna, estos se modificarán a la brevedad, y se cambiara la
Pukará
identificación físicamente (mes de julio)”.
La empresa CGE Transmisión S.A. indica: “Se determina por medio de
Falla en sistema de la revisión realizada, que el problema se generó por falla del puerto
EAF 342_2023 control del paño 52C3 11-08-2023 N°1 del equipo CISCO de la Sala TI en oficina de San Fernando, se
de S/E Rosario logra levantar de manera provisoria con el enlace de telefónica y al final
realizar el cambio del puerto N°1 al puerto N°2 del equipo Cisco”.
La empresa CGE Transmisión S.A. indica: “Se determina por medio de
Falla en sistema de la revisión realizada, que el problema se generó por falla del puerto
EAF 343_2023 control del paño C2 de 11-08-2023 N°1 del equipo CISCO de la Sala TI en oficina de San Fernando, se
S/E Rengo logra levantar de manera provisoria con el enlace de telefónica y al final
realizar el cambio del puerto N°1 al puerto N°2 del equipo Cisco”.
Falla en línea 66 kV
EAF 403_2023 12-09-2023 No se indican.
Cauquenes - La Vega
La empresa CGE Transmisión S.A. señala que “se realizó inspección
Apertura del
visual al estado de los conductores del alimentador E4 23 kV para
EAF 419_2023 interruptor 52E4 de SE 27-09-2023
descartar algún daño ocasionado por el cortocircuito descartando esta
Hernán Fuentes
situación.”
Apertura intempestiva
de los interruptores
EAF 521_2023 03-12-2023 La empresa CGE Trasmisión S.A. indica que “No aplica”.
52BT1 y 52BT2 de S/E
Cachapoal
La empresa CGE Transmisión S.A. indica: “El día jueves 15 de febrero
Apertura intempestiva 2024 de dejó la función SEF inhabilitada en el grupo de protección
EAF 037_2024 del interruptor 52C2 de 30-01-2024 activo, de modo que, si es requerido, la habilitación se podrá realizar
S/E Hualañé solamente en forma presencial con un computador conectado a la
puerta de comunicación del control”.
Falla en la línea 66 kV
La empresa CGE Transmisión S.A. señala: “Reemplazo de aislación E-
EAF 067_2024 Loma Colorada - 10-02-2024
93 y limpieza manual de aislación estructura aledañas”.
Escuadrón
CGE Transmisión S.A. señala que “se revisa procedimiento enviado por
Apertura intempestiva
EATON y se modifica indicando que el cable de control sólo puede
EAF 110_2024 del interruptor 52C5 de 19-03-2024
insertarse con el control Form 6 apagado, para evitar así la polarización
S/E Bajo Melipilla
indeseada de uno de los contactos de apertura o cierre.”
Desconexión forzada
EAF 166_2024 de la barra Nº3 66 kV 19-04-2024 La empresa CGE Trasmisión S.A. indica que “No aplica”.
de S/E Curicó
Desconexión forzada
del transformador N°1
EAF 306_2024 14-07-2024 No se indican.
66/15 kV de S/E San
Miguel
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
EN86: Enclavamiento.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se produjo la operación intempestiva corresponde al interruptor 52B5 de S/E Ovalle.
Al respecto, su propietario declara las siguientes características en la plataforma Infotécnica del
Coordinador:
• Fabricante: Areva
• Modelo: GL 309 F1
• Año de entrada en operación: 1960
La empresa CGE Transmisión S.A. no remitió los mantenimientos realizados en los últimos 24 meses
del equipo donde se produjo la apertura intempestiva.
f. Ubicación urbana o rural según DS 327/1997
La Compañía General de Electricidad S.A. indica “rural”.
g. Proposición del propietario respecto del origen de la falla
Fuerza mayor o caso fortuito.
h. Comuna donde se presenta la falla
04301: Ovalle.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(30-08-2024) (04-09-2024)
CGE Transmisión S.A. 28-08-2024 12-09-2024
Compañía General de Electricidad S.A. 05-09-2024 05-09-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Línea 66 kV Ovalle - Combarbalá Transmisión zonal Ovalle - Punitaqui 17:39 18:26
Línea 66 kV Ovalle - Combarbalá Transmisión zonal Punitaqui - Combarbalá 17:39 23:12
- Los horarios corresponden a lo informado por CGE Transmisión S.A.
c. Consumos
Alimentador / Pérdida de % consumo Clientes H. H. H.
S/E Comuna
Paño Consumo (MW) pre-falla Afectados Desc. Disp. ** Norm.
Punitaqui Delirio / C1 Punitaqui 0.00 0.000 72 17:39 18:26 18:26
Punitaqui El Hinojo / C2 Punitaqui 1.50 0.015 3742 17:39 18:26 18:26
Combarbalá,
Punitaqui Huaquelón / C3 Monte Patria y 0.20 0.002 2087 17:39 18:26 18:26
Punitaqui
Punitaqui Los Mantos / C4 Punitaqui 0.89 0.009 2482 17:39 18:26 18:26
El Sauce Quilitapia / C1 Combarbalá 0.53 0.005 1398 17:39 18:26 18:26
Combarbalá Ciudad / C1 Combarbalá 0.21 0.002 3219 17:39 18:26 18:26
Combarbalá Industrial / C2 Combarbalá 0.43 0.004 1697 17:39 18:26 18:26
Total: 3.76 MW 0.037 % 14697
- Los montos y horarios señalados corresponden a lo informado por la empresa Compañía General de Electricidad S.A.
3. Estimación de la energía no suministrada
Alimentador / Tipo de Pérdida de Tiempo Tiempo ENS
S/E Empresa
Paño Cliente Consumo (MW) Indisp. (h) Desc. (h) (MWh)
Punitaqui Delirio / C1 CGE Regulado 0.00 0.78 0.78 0.0
Punitaqui El Hinojo / C2 CGE Regulado 1.50 0.78 0.78 1.2
Punitaqui Huaquelón / C3 CGE Regulado 0.20 0.78 0.78 0.2
Punitaqui Los Mantos / C4 CGE Regulado 0.89 0.78 0.78 0.7
El Sauce Quilitapia / C1 CGE Regulado 0.53 0.78 0.78 0.4
Combarbalá Ciudad / C1 CGE Regulado 0.21 0.78 0.78 0.2
Combarbalá Industrial / C2 CGE Regulado 0.43 0.78 0.78 0.3
Clientes Regulados : 3.0 MWh
Clientes Libres : MWh
Total : 3.0 MWh
- Los montos y horarios señalados corresponden a lo informado por la empresa Compañía General de Electricidad S.A.
- Curva de recuperación esperada v/s recuperación real.
No se observan diferencias entre el horario de recuperación real y el horario de disponibilidad de la
barra primaria respectiva para recuperar los consumos afectados.
- Velocidad promedio de recuperación.
Rango Potencia (MW) Tiempo recuperación (h) Velocidad de recuperación (MW/h)
Primer 80 % 3.01 0.78 3.86
Último 20 % 0.75 0.78 0.96
100 % Total 3.76 0.78 4.82
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9812 MW.
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales: Colbún (U1), Pehuenche (U1 y U2), Rapel (U1, U2 y U3) y San Isidro II (TG+TV).
Estado y configuración previo a la falla
Previo a la falla, las instalaciones de transmisión operaban de forma normal. En particular:
• Los consumos de S/E Combarbalá 66 kV eran abastecidos desde S/E Ovalle 66 kV de forma
radial (abierto interruptor 52B1 de S/E Combarbalá).
• El interruptor 52H1 de S/E Ovalle se encontraba abierto operacionalmente.
Otros antecedentes relevantes
Otros antecedentes adicionales presentados por CGE Transmisión S.A.:
“El día 28 de agosto de 2024 a las 17:39 horas se produce la operación indeseada del 52B5. La
desconexión afecto los consumos de las subestaciones Punitaqui, El Sauce y Combarbalá.
1
1
1
1
1
1
1
1
1
8
8
8
8
7
7
7
7
6
:4
:2
:1
:0
:4
:3
:1
:0
:4
3
8
4
0
5
1
6
2
8
0 .0 % 3 9 .9 %
R e c u p e
4
ra
5
c
.2
ió
%
n re a l
6 8 .9 %
R e c u p e
8 3 .0 %
ra c ió n e s p e ra d
8 8
a
.6 % 1 0 0 .0 %