Study for failure analysis EAF 453/2024 “Forced disconnection of the transformer N°3 66/13.2 kV of S/E Combarbalá” Date of issue: 23-09-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 28/08/2024 Time 14:00 Disconnected consumption (MW) 1.00 Prior system demand (MW) 10273.3 Percentage of disconnection 0.010% Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Transformer N°3 66/13.2 kV of S/E Combarbalá / ET03T058SE049T058 Installation type Transformer Nominal voltage 66 kV and 13.2 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741K Legal representative Ivan Aristides Quezada Escobar Address Av. President Riesco N° 5561 P14, Las Condes, Santiago, Chile. 3. Identification of the missing element Name of affected element Quetador N°1 66/13.2 kV of S/E04 e produced the forced disconnection of the transformer 66/13.2 kV N°3 of S/E Combarbalá, by operation of its phase overcurrent protection, due to overload, due to the increase in the connected generation in the distribution networks of the feeders associated with the S/E. d.2 Physical phenomenon: DIS2: Overload. The company CGE Transmission S.A. forwards the evidentiary background to prove the physical phenomenon. d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Reiteration Physical Phenomenon in installations of the same owner: Yes faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. DATE FALLA HORA ID FALLA FALLA FALLA ACTIONS CORRECTIONS CP ACTIONS CORRECTIONS LP FALLA FALLA Intempestive opening The company CGE Transmission S.A EAF 339-2022 30-08-22 12:52 The company CGE Transmission S. S. A notes: “It does not apply”. 66/23 kV of S/E notes: “It does not apply”. Pucón The company CGE Transmission S.A. indicates that it has carried out a review of the parameters of adjustment of the operated protection, and analysis of the Opening of the fault detectors associated with the protection of the distance of the cloth The company CGE Transmission EAF 440-2022 switch 52B2 03-12-22 19:58 BT2 of S/E Graneros, in order to avoid the repetition of the S.A. indicates that it does not apply. of S/E Paine phenomenon observed during the fault of the reference, due to the incursion of the apparent impedance towards zone 1 in moments after the opening of the cloth B2 of S/E Paine. The company CGE Transmission S.A. indicates that it does not apply. The opening of the company Energía Pacifico S.A. does not indicate corrective actions to company Energía Pacifico S.A. no EAF 440-2022 switch 52B2 03-12-22 19:58 short term. The company CGE S.A. does not indicate corrective actions to indicate corrective actions to S/E Paine short term. Long term. S.A. company CGE Transmission EAF 440-2022 switch 52B2 03-12-22 19:58 moment of energization of the transformer T1 of S/E Graneros, S.A. indicates that it does not apply. of S/E Paine proceeds to reset differential threshold associated with the braking function of Inrush, decreasing its value. Opening of the CGE Transmission S.A. notes that it is coordinated with the switch dispatch 52CT CGE Transmission S.A. notes that EAF 452-2022 09-12-22 21:33 CGE Distribution to lower the consumption of the transformer, of S/E San does not apply. normalizing possible transfers made. CGE Transmission S.A. Cleanly Opening of the switch 52BT1 The company CGE Transmission EAF 459-2022 11-12-22 21:24 The company CGE Transmission S.A. indicates that it does not apply. of S/E Regulator S.A. indicates that it does not apply. Rapel Disconnection Company CGE Transmission S.A. notes that the review is managed The company CGE Forced Transmission of bar EAF 460-2022-22 20:26 and synchronization of the protection equipment, using SD S. that has been adopted as norm not to do this type of maneuvers S.A. indicates that does not apply line 66 kV in parallel, during the time of greater demands, reason for the corrective actions long EAF 465-2022 14-12-22 15:19 Rancagua - which the maneuvers in MT networks for control of the transfer in term. The company CGE S.A. no Cachapoal C1 transformers have been carried out with microcut. It indicates corrective actions of company CGE S.A. does not indicate corrective actions of short term. long term. DATE HORA FALLA ID NAME FALLA CORRECTIVE ACTIONS CP ACTIONS CORRECTIVES LP FALLA FALLA CGE Transmission S.A. indicates that in consideration of the difference Opening of the current observed by the SEL-587 relay in the Winding 1 and CGE Transmission S.A. notes that EAF 468-2022 switch 52BT 15-12-22 Winding 2, associated with the transformer of S/E Paniahue, will not be carried out. The company STS S.A. indicates: In the event that the topology of the network is changed and this implies the closure of the switch 52B1 of S/E Opening of the Nahuelbuta, remaining this energized through S/E Negrete, the company STS S.A. does not indicate EAF 488-2022 switch 52B1 23-12-22 00:42 added to the existence of a low demand in the area, it will be suggested to the corrective actions of long of S/E Negrete CDC of the Coordinator to limit the plants of the zone by term control. Transfer of the line 66 kV Negrete - Central PE Los Buenos Aires. - The company CGE Transmission - The company CGE Transmission S.A. indicates that “not considered” S.A. indicates that “not corrective actions in short term. They consider actions Falla in line 66 kV - Copelec Ltda. indicates that “do not apply” corrective actions in the long term. EAF 005-2023 04-01-23 19:29 Monterrico - SGEral. To the company CGE Transmission S.A. points out that they are not considered EAF 006-2023 04-01-23 21:36 S.A. notes that they are not considered to be switch 52BT1 corrective actions. corrective actions. of S/E Parral Disconnection of the company CGE Transmission Transformative Company CGE Transmission S.A. points out that they are not considered EAF 036-2023 30-01-23 20:26 S.A. points out that they are not considered 154/66 kV of S/E corrective actions. corrective actions. Parral Opening The company CGE Transmission untimely of the company CGE Transmission S.A. indicates that they do not apply actions S.A. indicates that they do not apply EAF 088-2023 switch 52BT1 21-02-23 20:44 corrective short term actions. corrective actions long of S/E San Vicente term. of Tagua The company SAGESA indicates that during the second half of Disconnection 2023 will carry out the replacement of the company CGE Transmission indicates that forced elements of switch 52BT1 of the EAF 127-2023 14-03-23 10:43 additional records of frequency and of steps of SAGESA indicate that they are of 66 kACE The company Arauco Bioenergy Disconnect S.A., CGE Transmission S.A., The company Arauco Bioenergy S.A., CGE Transmission S.A., Forced Line Park 66 Lebu-Toro SpA Wind Park and EAF 216-2023 18-05-23 22:25 Eolic Lebu-Toro SpA, Frontel S.A. and STS S.A., do not indicate actions kV Colonel - The STS S.A., do not indicate corrective actions in the short term. Long term corrective handle. Opening the company CGE Transmission S.A. indicates: “SD N°2023088337 The company CGE Intempsive Transmission of the Modification of Protection Adjustments and Rehabilitations EAF 404-20-2023 12-09-23 19:29 S.A. does not indicate required switching actions 52ET of the installations, according to ECAP approved for S/E Long term corrective S/E. S/E Pucon Pucon by capacity increase”. Automatic opening of EAF 546-2023 Man-12-23 10:24 Not specified. The switch is indicated. 52CT/E will be used. The switch of the transmission in SPT the course Forced N°2024001639, by which it was opened realized increase of Pick of CT3 hand of SE Parral for automatic effects of the EAF 004-2024 03-01-24 21:56 allow the operation to full load of transformer T3 without risk are not indicated. 52CT3 switch of unwanted operation. For such effects has been developed that of S/E Parral ECAP N°01-2024 by which it is supported that the implemented adjustments maintain the coordination in force”. Automatic opening of the EAF 005-2024 05-01-24 08:57 Not indicated. Not indicated. 52CT switch of S/E The Manzano DATE HORA FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIONS LP FALLA Automatic opening of the EAF 044-2024 02-02-24 19:36 Not indicated. Not indicated. Switch 52CT of S/E The Manzano Company CGE Transmission S.A. indicates: “After investigating with personnel of segment of distribution about the origin of the increments of load is determined during the eventloading of the above Manzan El Carmen EAF 050-2024 06-02-24 08:30 Not indicated. switch 52CT of SE Las Cabras to the feeder El Estero of SE El Manzano, in one of S/E The Manzano principle was considered that the transfer would be about 50 A, however, in the last months this load transferred reached values around the 80A. On the 14-02-2024 the tropology of the area was normalized, remaining the total load of the circuit El Carmen transferred to SE Las Cabras”. The company CGE Transmission S.A. indicates: “It is communicated to segment of Dx of CGE, which cause of operation Disconnection of the Paño BT1 of SE San Vicente de Tagua Tagua was due to a transformer N°1 operation by overload due to intemperative increase of load EAF 054-2024 66/15 kV of S/E 07-02-24 19:18 Not indicated. registered by T1 transformer of this substation and it is requested San Vicente to take the corresponding measures tending to avoid the Tagua Tagua overload Transformers from transmission in the following SGE. See report “does not apply” executing actions “2024000536 540 553 579 ANNEX V attention Falla LT Maule Long-term corrective Talca. 07-02-2024. Arauco Bioenergy S.A. indicates implementation of phase overcurrent element in equipment that “does not need” digital relay actions currently installed in the Maule and long-term corrective substations. Talca disconnection is proposed as a preventive measure, so as to allow control of extreme loads in the Transelec S.A. indicates how forced the line lines Maule - Talca, Maule - San Miguel and San Miguel - Talca for EAF 057-2024 07-02-24 19:56 following: “Does not apply, since the 2x66 kV Maule - effect of avoiding damage to lines during transitory processes failure was in fast Talca installations as occurred in the event analyzed in this third party and the report protections.” Transeleco Bioenergy SpA. indicates that “do need” actions in short-term. CGE S.A indicates that the following corrective actions: CGE S.A. does not indicate corrective actions in the short term. The company CGE Transmitación S.A. indicates that: “It is communicated to the company CGE Transmission segment of Dx of CGE, which cause of operation of Paño BT1 of SE S.A. indicates that they do not apply Disconnection San Vicente de Tagua Tagua was due to an operation for long-forced corrective actions of overload due to untimely increase of recorded time load. transformer N°1 per T1 transformer of this substation and it is requested that EAF 059-2024 07-02-24 21:01 66/15 kV of S/E take the corresponding measures to avoid the company Company San Vicente Transmitación EAF 069-2024 12-02-24 20:22 The company CGE Transmitación S.A. indicates that “it does not apply”. switch 52CT S.A. indicates that it does not apply. Long project of extension of S/E EAF 121-2024 switch 52CT1 27-03-24 19:20 and transfers are made with the aim of reducing the load in Mandinga, NUP 1554, of S/E Mandinga the system”. currently closed by application of article 157 of the Transmission Regulation”. Opening the company CGE Untimely transmission of the company CGE Transmission S.A. indicates: “There are no short actions EAF 171-2024 24-04-24 06:34 S.A. indicates: “There are no actions of switch 52C1 term”. short term”. of S/E San Pedro