Study for fault analysis EAF 451/2024 “Fault on line 110 kV PFV Javiera - Taltal” Date of issue: 23-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 28/08/2024 Time 08:28 Disconnected consumptions (MW) 9.96 Prior system demand (MW) 10256 Percentage of disconnection 0.097 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV PFV Javiera - Taltal / LT257CI1TR05----T005 Type of installation Line Nominal voltage 110 kV Segment Dedicated Transmission Owner Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Iván Aristides Quezada Escobar. Address Av. President Riesco 5561, Office 1701, floor 17. Las Condes. Santiago c. Identification of the missing element Name Line 110 kV PFV Javiera - Taltal / LT257CI1TR05--T005 Owner Fault CGE. Ptor 52H1 of S/E Central Javiera, corresponding to line 110 kV PFV Javiera - Taltal, by means of the operation of its protection of distance for faults to ground in first zone. The company CGE Transmission S.A. declares that the failure was due to electric discharge by contact of bird with drivers, in the structure N°143. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or another). The company CGE Transmission S.A. gives the evidentiary background to accredit the physical phenomenon declared. d.3 Repeatation Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: There have been repeated physical phenomena in facilities of the affected installation, during the last 24 months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVA CGE Transmission S.A.A. reports: “There have been possible verification of the integrity of attraction of the affected installations. d) to minimize the risk that new birds will possess in the same Falla in line 110 kV structure”. EAF 361-2022 Diego de Almagro - PFV 26-09-2022 “The section LT Diego de Almagro - PFV Javiera 110 KV C1 presents Javiera a failure caused by birds in the last 24 months running, is contemplated in a next intervention, as mitigation measure, the installation of combs and dissuaders of birds in the structure N°55 affected at this time, also in the structure N°60 affected previously and other surrounding ones in which the birds could be located”. The company CGE Transmitación S.A. points out: “Posterior to the recovery of the electrical supply, a more detailed inspection was carried out of the state of the facilities corresponding to the Reconnector 52E28 head of Feeder Florida, establishing that product of the short circuit and the high temperature reached in the event, are appreciated damages in the primary isolation, connectors and metal endings of the reconnector properly, for which the immediate replacement of the primary equipment is determined, maintaining the unit. CEN for disconnection by forced course DCF N°2022086163 and with forced disconnection of total transfer of charges connected to the feeder Florida, EAF 362-2022 the bar 23 kV N°1 of 27-09-2022 was executed the replacement of Primary Reconnector NOVA 27 kV, S/E Calama by a team of similar characteristics”. “As no immediate evidence of the cause of failure in primary equipment of Reconnector 52E28 Feeder Florida was found on ground, a review of the videos of surveillance cameras inside the Calama Substation was carried out, finding that after the occurrence of the fault a cat was observed at the side of the equipment in failure, which was alive but with movements indicating electrocution sequelae, perceiving that later and prior to the arrival of personnel to the substation that the cat escapes towards the bakers of the rear sector of Transformers. An internal and external search was carried out for perimeter closure of Substation Calama, without finding final location of the mentioned animal”. The company CGE Transmission S.A. indicates that it does not apply. S/E Manso de Velasco Disables the protection of electromechanical distance SLY81A 13D (system 2) in cloth A7 of S/E Concepción, to perform tests and evaluate its performance, considering that there is a second protection system consisting of a line differential between the switches 52A7 of S/E Conception and the disconnection of line switches 52AT1 and 52AT2 of S/E Alonso de Ribera, EAF 412_2022 154 kV Concepción - 08-11-2022 implemented in a digital relay SEL-387. Alonso de Ribera - Installation of flight diverters in line 66 kV Alonso de Ribera - Colo Colo Colo, between structures E19 and E20. - Replacement of the protection of electromechanical distance SLY81A 13D (system 2) in cloth A7 of S/E Concepción, for a protection of digital distance. The company CGE Transmission S.A. produced by CGE S.A. 22 indicates the following events: The company CGE Transmitación S.A. indicates: “Given the saturation Disconnect of the detected in the current of phase C of the medium voltage side, EAF 487_2022 Transformer No4 23-12-2022 will be carried out a review of the secondary wire of TTCC 66/15 kV of S/E Talca associated to Paño CT4”. CGE Transmitación S.A. points out that steps will be taken with the municipal authority to request greater control of the sector between structures N°512 and N°548 of the line 110 kV Las Luces - Taltal, where the appearance of clandestine garbage, with accumulation of elements and organic waste that attract the presence of carrion birds will be carried out. It fails in line 110 kV The EAF 015-2023 11-01-2023 CGE Transmitación S.A. indicates that, in other Lights - Taltal structures similar affected by birds, additional combinatas (in phase that is possible without shortening the distance of birds), and considers the event. The company CGE Transmitación S.A. indicates: “At the time of the events, CGE Transmission personnel were in a Combarbalá substation (for tasks programmed associated with LT 66 kV El Sauce - Combarbalá) and observed that something had happened in a lightning rod associated with the T1 transformation cloth, so the fault was immediately associated with this fact. With this information, local maneuvers are carried out to isolate equipment and consumptions are normalized from T3 transformation cloth. Tests are carried out to the power transformer T1, to the lightning rod and fuse elements that protect the T1-T2 parallel. From these tests it is determined that transformer, fuses and lightning rods are integral to a new energization, Falla online 66 kV EAF 030_2023 26-01-2023 with the exception of the lightning rod associated with Phase 1 of the Illapel - Combarbalá transforma T1. Maneuvers are executed to normalize topology. On 31 January this day will be attended to the substation Blla 2 events, with the exception of the event Blla 1 Both operations did not have the same fault phase or fault distance. It is requested to review LT by first relay event, with failure distance 2,41 km., from S/E Illapel and is located at the feet of structure N°249 a dead bird and discharges in phase 3 insulation. “The replacement of affected lightning rod in the transformer N°1 of S/E Combbará will be carried out.” The company CGE Transmission S.A. indicates: “A time difference was detected in the SEL-311C relay of the BT6 cloth, which was Fall in line 66 kV The EAF 033_2023 29-01-2023 corrected during data download. Manco - Colonel No2 In the SEL-311C relay of the S/E cloth The Manco was included in the sequential records of variables 79LO, 79RS and 79CY”. The company CGE Transmission S.A. notes: “Satellite clock synchronisation and MCP1000 is performed at the time of opening of the EAF switch 084_2023 20-02-2023 download of the events”. works to isolate the CEECe bench from the MT 23 kV bar in S/E The Rock. Performed on the day of the failure. Forced disconnection of exhaustive inspection of the condenser bench.” EAF 133_2023 bar 23 kV of S/E On 19-03-2023 “Incorporation of time synchronization to the SEL-311C relay in CEEC bank Peñón. Electrical tests to all equipment of the CEEC bank. Replacement of damaged equipment according to test protocols executed. Seal all possible rodent inputs with Expanded Polyurethane Foam.” The company CGE Transmission S.A. indicates the following: “The 29/03/2023 after the failure is carried out the removal of trolley switch from cell E14 in S/E The Portada and is carried out transfer of loads of Feeder Adasa to other feeders of S/E The Portada, due to the operational indisponibility of switch 52E14 affected by failure and with damage not repairable in the immediate.” 29/03/2023 from the current 17:00 onwards is carried out sealing of toilets by S/E entry intolet, and available in SE La Portada and with this to recover the affected consumptions, which requires work in half Tension for connection of loads to 52ET2, Forced disconnection of protection configuration associated with adjustments similar to EAF 145_2023 bar 23 kV N°1 of S/E 29-03-2023 52E14 for the load to connect and tests of the relay used. The Portada “A uncontrolled increase of rodents is detected in the surroundings of S/E La Portada, so that contact will be made with owner of Arenera aledaña, to request its action regarding the execution of permanent deratizations in its facilities.” “Establishing communications with sectoral authorities, making known the establishment of irregular intakes for both housing and industrial tasks that generate waste that attract rodents, those that then move to the Substation.” “Due to the proliferation of rodents in the vicinity of the SE La Portada, will increase the current frequency of two months of deratization of the installation, which will henceforth be carried out every month.” “On the day 03/04/2023 of carried out Control of pests in S/E Tumbes. Attached reports Disconnect of the in the annexes”. EAF 146_2023 transformer No1 29-03-2023 “The replacement of the 66/15 kV of S/E Tumbes electromechanical protections to digital ones will be incorporated in the investment plan to improve the reportability of events”. The company CGE Transmission S.A. indicates: “Replacement of isolation with discharge in structure N°18 of L66kV San Fernando-Placilla detected in pedestre inspection carried out the Fault in line of 66 kV early of the 08/05/2023 in moments of the emergency. EAF 205_2023 07-05-2023 San Fernando - Puquillay In addition, it is carried out inspection pedestre and inspection with dron to L66kV San Fernando-Placillacilla and L66kV Placilla-Puquillay detecting discharge in driver and cross and bird level with discharges”. The company CGE Transmission S.A. indicates the following: “Device in line 66 kV EAF_23 V. F6 of the ST1 of S/E EAF 232_2023 N°1 23 kV of S/E 30-05-2023 Constitution. Timely synchronization of the control F6 of the switch Constitution 52ET1 of S/E Constitution. Replacement of the 52ECE switch associated with the bank of condenser of S/E Constitution”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. notes that: “Additional combs will be requested from the municipal authority to request further control of the sector, now between structures 500 and 548, where the appearance of clandestine garbage, with accumulation of elements and organic debris that attract the presence of carrion birds.” “They have been installed, in other similar structures affected by birds, additional combs (in phase that is possible without shortening Falla in line 110 kV The EAF 270-2023 21-06-2023 distances) and dissuators of birds, for the above and considering Lights - Such that the structure now affected N°507 dunes of these devices, is considered to be carried out in the next. istance the substations and be able to question the relays, in order to identify the faults.” CGE Transmission S.A. points out that: “They have been installed, in other similar structures affected by birds, additional combs (in phase that is possible without shortening distances) and bird deterrents, 110 kV In line failure The EAF 299-2023 11-07-2023 from the above and considering that the structure now affected Lights - Taltal N°453 does not have these elements, it is considered to carry out the installation of these devices in a next scheduled disconnection of the affected stretch of line”. The company CGE Transmission S.A. indicates that visual inspection was carried out to the state of the 23 kV bar, to rule out some damage caused by the short circuit discard by discarding this situation. The forced disconnection of these devices was carried out the replacement of fuses and fuses EAF 302_2023 bar 23 kV of S/E 18-07-2023 corresponding to SSAA of the substation, damaged by the Hernán Fuentes magnitude of the correct circuit. 023 CGE Transmission S.A. notes that “it does not apply”. of S/E Constitution The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 T1. It goes to the substation and evaluates possible damages to installations. Forced disconnection of the found discharge in shackle of insulation to transformer structure 115/14.2 of MT output of the transformer. We observe birds in the EAF 377_2023 26-08-2023 kV of S/E The structures, with difficulty to fly, so it is concluded that Companies the discharges were caused by birds. It is ruled out internal failure of transformer and decides to request connection”. “Insulated protection will be installed in the three phases of the copper cable that is in the fault zone”. The company Austral Transmission System Troncal S.A. Failure in line 2x110 kV indicates that there are no corrective actions in the short term. EAF 390_20 04-09-2023 The Peñón - The Ruca N°2 The company CGE Transmission S.A.A. indicates that “I will be corrected to the S. - On 13-09-2023 Páño B1 de SE Punitaqui, in front of faults upstream Sauce considering that the tension remains the product of small-scale generation plants.” The company CGE Transmitación S.A. states: “On the occasion of the failure presented, it proceeds to the removal of the rodent found in sector Transformers of CT1 cloth potentials and is carried out the replacement of 3 damaged fuses of medium voltage of the set TTPP. It is carried out the sealing of ducts installed by project extension Forced disconnection of the S/E Center (decree), which were found with its transformer ends N°2 EAF 420_2023 27-09-2023 open, allowing on this occasion the entry of rodents 110/13.8 kV of S/E towards trenches and Switchgear of medium tension. Center It will be carried out new revision of trenches and sealing of possible entry points of rodents to the cells of MT of S/E Center, since the company that executed expansion in SE Centro demobilized its personnel, leaving the installations in which they worked, leaving some conditions of risk due to lack of sealing in channelations Cts. 387 T1. It goes to the substation and evaluates possible damages to installations. Forced disconnection of the bird found with discharges in yard side MT of the Transformer EAF 450_2023 transformer N°1 21-10-2023 of Power. It discards internal failure of transformer and it 110/23 kV of S/E Vicuña successfully energizes the transformer.” - The company Compañía General de Electricidad S.A. does not indicate corrective actions. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. points out: “Replaced forced disconnection of the damaged lightning rod and repair of oil of transformer N°1 EAF 493_2023 11-11-2023 transformer T-1 along with its complete electrical measurements 66/13.8 kV of S/E to verify integrity of the transformer, which result Curanilahue course successful”. The company CGE Transmission S.A. notes the following: Falla in line 66 kV “The installation of flight diverters between Alonso I-31 and EAF 506_20 Alonso of Ribera K. ndica: Forced disconnection of “On the following day, February 19, it is requested the disconnection by EAF 078_2024 the bar 23 kV N°1 of 18-02-2024 Forced course N°202406714 to perform cleaning of the S/E Cabildo pollution generated by the discharge and verify the operational status of the equipment.” The company CGE Transmission S.A. notes: - “The SEL 387 relay of the forced disconnection of T2 transformer shall be synchronized with UTC schedule.” - the transformers N°1 “The damaged cable shall be replaced. 30/06/2024”. The company CGE Transmission S.A. indicates the following: - “The events report SER variables 59VS and 59VP will be sealed, so as to avoid overwriting of relevant records in the future.” - The company CGE Transmission S.A. indicates the following line: - “The company SER 59VS and 59VP will be sealed to SAFp indicates - The damaged cable will be performed when the damaged in the company S/06/2024”. EL, in case of any inappropriate behavior, will be reviewed by the company H. Briones, who are experts in the handling of these equipment. If necessary, in the face of inappropriate behavior, a new configuration would be carried out.” The company CGE Transmitación S.A. indicates that 66 kV elements 51G 51GT and 52A will be added to the sequential records (SER) EAF 103_2024 Horcons - Curanilahue 10-03-2024 for better understanding of future faults in the SEL 311C Relay North of the cloth 52BT2 of S/E Lebu according to SD 2024030388 by Tuesday 2 April. The company CGE Transmitación S.A. indicates the following: “Occurred the fault, CGET staff carries out a remote review of the facilities, noting that due to the discharge caused by bird in the upper part of primary equipment 52E30, there is damage to the source and load bushings of this equipment, which makes it impossible to be put into service again. For this reason, we proceed to leave out of primary equipment 52E30, transferring equipment through the network. The replacement of damaged equipment is forced to be made by means of a request for disconnection by forced course SD EAF 106_2024 bar 23 kV N°3 of S/E 16-03-2024 The Portada N°2026968, which is attached, which was successfully executed on 17/03/2024 between 01:14 and 04:53 hours, normalizing the operation of the Arenales 52E30 feeder head team in SE La Portada. “It is estimated that the proliferation of this type of birds(jote)is due to clandestine garbage located in the vicinity of the Substation La Portada. The practical observation shows that these birds by night seek shelter in the heights, in this case in posts and structures. Therefore, a plan of check to the outside and closeness of the SE La Portada will be incorporated in order to request the removal and/or control of these clandestine garbage by the competent authority, in order to achieve the removal of these birds from the substation.” Disconnect of the companies CGE Transmitación S.A.24 and CGE S. 16315 short no.A.