Study for failure analysis EAF 450/2024 “Forced disconnection of the transformer 220/110 kV of S/E Antillanca” Date of issue: 16-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 26/08/2024 Time 17:20 Disconnected consumptions (MW) 20.75 Prior demand of the system (MW) 9416.4 Percentage of disconnection 0.220 % Appagon Rating Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Antillanca / SE034T003 Type of installation Substation Nominal voltage 220 kV and 110 kV Segmento Zonal Transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal representative Francisco Allende Address Manuel Bulnes N°441, Osorno. c. Identification of the failed element Name of the missing element Bar 110 kV of S/E Antillanca / BA02T0003SE034T0003 Dismissed owner South Transmission System S.A. RUT N°77312.201-6 Manuel Busenor of the Fault of Fault of S/S.1 che (86T1), before the operation of the differential protection of its bar 110 kV. The company STS S.A. declares that the operation of the differential protection mentioned above was due to the direct action of a bird with the installation of 110 kV. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other).The company STS S.A. sent the following background and evidence to prove the physical phenomenon declared: • Photographic Record with date, time and coordinates UTM of the fault point. • Number of times that the installation has been affected by this cause, with or without affecting supply. • Report of interruption of supply. • Jury statement of the events that occurred. • Security measures existing in the installation in order to avoid this type of incident. d.3 Restatement: Renewal Phenomenon Physical in the affected facility: This facility has been affected four times by a similar physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Analysis of the EAF 423/2022, EAF 525 The company STS S.A. indicates that “they do not apply” shares The company STS S.A. indicates that “they do not apply” short-term corrective actions EAF 349-2022 long-term corrective actions. EAF 423-2022 The company STS S.A. states: “There is no such thing.” The company STS S.A. states that “the connection of T/C of Neutro 23 kV of the transformer T1 of S/E Puerto Montt to EAF 268-2023 value of ratio 2500/5. The above is done with date 23 of Not indicated. June of 2023 according to the request for intervention SI 2023055207“. The companies SAESA and STS S.A. do not indicate actions SAESA and STS S.A. does not indicate EAF 272-2023 short-term corrective system. SAF SAF S2023 is indicated. Remediation of the SAF S-20A. .A. points out that “there is not”. that “there is not”. South Transmission System S.A. points out EAF 012-2024 South Transmission System S.A. points out that “there is not”. that “there is”. South Transmission System S.A. points out EAF 311-224 South Transmission System S.A. points out that “there is not”. That “there is not”. The company STS S.A. points out that, during the month of October 2024, by scheduled disconnection, they will perform South Transmission System S.A. points out EAF 423-2024 works in S/E Antillanca to increase the protection against- that “there are”. Birds of the installation. Number of faults (without importing Physical Phenomenon) in the same installation: Four faults have been produced in the same affected installation, during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 423/2022, EAF 525/2023, EAF 012/2024 and EAF 423/2024. d.4 Power Phenomenon, during the same installation, during the last 24 mobile months, corresponding phase, corresponding to the construction, corresponding to the studies, to the studies of FAD to FAD, FAD 423/2022.A.A. n a maximum capacity with forced cooling of 180 MVA, whose date of entry into operation was on October 6, 2013. In this regard, the company STS S.A. refers the maintenance carried out to the S/E Antillanca during the last 24 months. f. Urban or rural location according to DS 327/1997 SAESA indicates medium, low and very low densities for the affected communes. Luz Osorno S.A. indicates very low density for the affected communes. g. Proprietary of the owner regarding the origin of the fault The company STS S.A. points out: “Fuerza Mayor”. h. Comuna where the fault is presented 10301: Osorno. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (28-08-2024) (02-09-2024) South Transmission System S.A. (STS S.A.) 26-08-2024 03-09-2024 Company Electric Osorno S.A. (Luz Osorno S.A.) 27-08-2024 02-09-2024 Company Austral de Luz S.A. S.A. 27-08-2024 03-09-2024 2. Description of the equipment affected to. Generation System Loss of Central Central Unit Time Dec. Time Standard. Generation (MW) HP Nalcas 2 1.60 17:20 17:20 17:46 HP Nalcas 3 1.21 17:20 17:50 17:50 HP Call 1 0.883 17:20 17:43 HP MC2 1 1.00 17:20 17:46 HP MC3 1 1 1.10 17:20 17:20 17:46 HP Pulelfu 1 2 2 2.5 17:20 17:43 HP Pulelfu 2 3.50 17:20 17:43 HP Capullo 1 7.7.50 17:20 17:52 HP Mocho 1 5.70 17:20 17:52 HP Summits 2 6.07 17:20 17:46 HP Palmar 2 3.16 17:20 17:49 HP Correntous 1 1.70 17:20 18:09 Total: 35.87 MW - The amounts and schedules indicated correspond to the information provided by the companies Hirenerer S.A., Hydromoch S.A., Summits SpA., Summits SpA., Electrical Area Electric Area La Leon S. Leon S.S.A. Le Leonera S. and S. V: H. and Company S. A.th S. and Company El Le Le Leon S. V: H: H: H: H: H:20 17:20 17:20 17:20 18: Total: Total: Total: Total: 100 S. and Company Electrical Sector S. kW - 110 kW - Total Total Total Total Total Total Total Total Total Total: 35. The kW - 35.87 V V V V. The KW - Total Total Total Total Total Total Total Total Total Total: 35. The Total: 35.87 V V V V V V V. The Electrical Sector - The Electrical 17 K W - The Electrical 17 KW - The Electrical Sector Sector Sector Sector 17 kw - The Electrical Sector 17 Kw - The amounts 17 kw - The amounts 17 kw - The Amount 17 kw - The amounts 17 kw - The Amount 17 kw - The amounts 17 kw - The amount and Company Elttttttttttttttttttttttttttttttttttttttttttttttttttttttttttttt Common Season Consumption consumption Per year Affected Dec. Dispon. Norm. (MW) pre-fall 17:25 S/E Aihuapi Lago Ranco / E1 Puyehue 0.35 0.05 536 17:20 17:25 (-) The Blacks - SASA: 17:25 S/E The Blacks Osorno 0.33 0.004 506 17:20 17:25 E2 (-) The Blacks - SAESA / 17:25 S/E The Blacks Puyehuehue 0.04 0.000 18 17:20 17:25 E2 (-) 17:26 S/E Blacks Osorno 0.33 0.004 506 17:20 17:25 E2 (-) The Blacks - SAESA / 17:25 S/E Blacks Puyehue 0.0 Good River 1.33 0.024 343 17:20 17:26 17:26 E2 (-) 17:26 S/E Port: 17:26 S/E Chirre Chiscaihuente / E1 Lake Ranco 3.11 0.006 34 3464 17:20 17:26 17:26 75 17:26 17:26 (-26) 17:26 17:26 (-) 17:26 17:26 S/E 17:26 S/E Chirre S/E Chirre Chirre Chirre Chirre Chirre Chitahue Chitahuenhue Chitcaihue Chitcaitcaithuehuun / E 5 E2 (*) (-) 17:25 S/E Aihuapi Lago Ranco / E1 (**) Puyehue 2.59 (+) 0.010 981 17:20 17:25 (-) 17:25 S/E Aihuapi Lago Ranco / E1 (***) Puyehue 0.69 0.015 1016 17:20 17:25 (-) 17:26 S/E Chirre Chicashue / E2 (****) Puyehue 0.33 0.004 899 17:26 17:26 (-) 17:26 S/E Chirre Chicashue / E2 (****) Río Bueno 0.01 0.000 3 17:20 17:26 (-) Puerto S/E Río Bonito El Cabrito/ E1 0.75 0.008 17:20 17:26 17:26 Octay Total: 20.75 MW 0.210 % S.A. - The amounts and times indicated correspond to the information of the companies STS S.A., Luz Osorno S.A. and SAESA. (+) Includes clients free in the distribution networks of Luz Osorno S.A.A.A.A.A. Reg8 S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Futacuin”. (***) Name of the feeder as indicated by STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Between Lakes”. (****) Name of the feeder as indicated by STS S.A., owner of the head cloth. Luz Osorno S.A. indicates that the feeder is called “Between Urban Lakes”. 3. Estimate of the power not supplied Time loss ENS Sub-Station Feeder/ Foot Company Indispon. Client Dec. (h) (MWh) (MW) (h) S/E Aihuapi Ranco Lake / E1 SAESA Regulated 0.035 0.08 0.08 0.00 S/E Blacks The Blacks - SAESA / E2 SASA Regulated 0.33 0.08 0.08 0.08 0.00 / E1 Osorno Light Regulated 2.25 (+) 0.08 0.2 S/E Aihuapi Los Puentes / E2 Osorno Light Regulated 3.21 0.08 0.08 0.3 S/E Aihuapi Los Puentes / E2 Osorno Light Regulated 0.19 0.08 0.08 0.0 S/E Aihuapi Los Puentes / E2 Osorno Light Regulated 0.91 0.08 0.08 0.1 Los Negros - SAESA / E2 S/E Los Negros Luz Osorno Regulated 1.47 (+) 0.08 0.08 0.1 (*) Los Negros - SAESA / E2 S/E Los Negros Luz Osorno Regulated 0.69 0.08 0.08 0.1 S/E Chirre Chicas Hueco / E2 (**) Luz Osorno Regulated 0.10 Luz Osorno 0.3 the feeder according to STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Multipulme”. (**) The feeder’s name according to STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Futacuin”. (***) The feeder’s name according to STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Between Urban Lakes”.