Study for failure analysis EAF 449/2024 “Intempsive opening of the switch 52ET2 of S/E Quellón” Date of issue: 16-09-2024 1. General description of the interruption a. Date and Time of failure Date 26/08/2024 Time 05:29 Disconnected consumption (MW) 8.28 Prior demand of the system (MW) 8556.00 Percentage of disconnection 0.097 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Quellón / SE026T0003 Type of installation Substation Nominal voltage 110/23 kV Segment Local transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende Address Manuel Bulnes 441, Osorno. c. Identification of the failed element Current Transformer, phase A, of the panel E5 of S/E Quellón / TC01T0003PA465T0003SE026T0003 Owner of the missing element Transmission system of the South S.A. Residual flow of defined time, due to failure in the current transformer, phase A, of the E5 cloth, coinciding with a failure in medium voltage networks of the aforementioned substation. d.2 Physical Phenomenon OPEX25: Transformer failure. The company STS S.A. sends background to accredit the origin of the fault. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: No faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electrical Phenomenon PR51N: Protection of residually timed overcurrent. e. Details of the installation, equipment or element where the failure occurred The element where the failure occurred corresponds to the current transformer, phase A/1 E-1E panel E51N: In service was the 15-11-2024, according to what is stated by its owner in the Report of Failure of 5 days. The company STS S.A. has sent background regarding the maintenances carried out to this element during the last 24 months. f. Urban or rural location according to DS 327/1997 is not indicated. g. Proprietary proposal of the owner regarding the origin of the failure Force Major. The company STS S.A. sends the following background in support of the proposal of the origin of the fault: • Data of the equipment plate. • Sequence of operation of protections, including a technical report. • Recommendations of the manufacturer regarding the maintenance and useful life of the element. • Year of first commission and effective years in operation. h. Commune where the failure is presented 10103: Quellón i. Date of delivery of information to the Coordinator Report of 5 days Coordinated (28-08-2024) (02-09-2024) Undelivered system of transmission of the South S.A. (STS S.A.) 26-08-2024 09-09-2024 Time of information to the Coordinator Company Report of Electricity S.A.A. (SA) Undelivered. Sc. Hora Norm. S/E Quellón ST Zonal Barra No2 23 kV 05:29 05:43 - The times indicated correspond to the information provided by the company STS S.A. c. Consumption Loss of % Feeder Customers H. H. H. Substation Común Consumption/Paño affected Dec. Dispon. Norm. (MW) pre-fall S/E Quellón San Antonio / E4 N/I 5.87 0.069 1678 05:29 05:43 05:44 S/E Quellón Quellón Ciudad / E5 N/I 2.4128 4563 05:29 05:43 16:28 Total: 8.28 MW 0.097% 6241 - The amounts and times indicated correspond to the information provided by the company STS S.A. - N/I: Not reported by the company SAESA. 3. Estimate of the energy not supplied Feeder Type of Time Loss ENS Substation Company / Client Year Consumption (MW) Indic. (h) Deva. (mm) S/Mwh) S/I: Not reported by the company SA8.0 San Antonio / E4th. Time Power Speed Range Recovery (MW) (h) (MW/h) First 80 % 6.62 10.98 0.60 Last 20 % 1.66 10.98 0.15 100 % Total 8.28 10.98 0.75 4. Description of the configurations at the pre- and post-failure times System demand prior to failure: 8556.00 MW Frequency Regulation Atacama (TG1B, TG2A and TG2B), El Toro (U1, U2, U3 and U4), Mussels (IEM) and Ralco (U1 and U2). Operation Scheduled In Annex No1 the details of the generation scheduled for 26 August 2024 are attached. Operation Royal In Annex No 2 is attached the details of the actual generation of 26 August 2024. Movement of Plants and Daily Report of the CDC In Annex No3 the details of the Central Movement and Daily Report of the CDC are presented for 26 August 2024.