Study for fault analysis EAF 448/2024 “On line failure 66 kV San Fernando - Teno” Date of issue: 16-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 26/08/2024 Time 03:00 Disconnected consumptions (MW) 6.04 Prior system demand (MW) 8414.36 Percentage of disconnection 0.072 % Appagon Rating Does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV San Fernando - Teno / LT046---------T0058 Type of installation Line Nominal voltage 66 kV Segment Zoneal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Escobar Address Av. President Riesco No5561, floor 17, Las Condes, Metropolitan Region of Santiago. c. Identification of the item affected Line tramo 66 kV San Fernando - Structure 39 of line San Fernando - Teno / LT046CI1TR02T005805 The fault There was the forced disconnection of line 66 kV San Fernando - Teno by automatic opening of the switch 52B8 of S/E San Fernando, due to the operation of its residual distance protection, caused by the theft of the drivers between structures No24 and No26. d.2 Physical phenomenon: VAN3: Robbery or theft. The company CGE Transmitación S.A. emits the following background (probatory) in order to prove the origin of the fault: ✓ Photographic record with date, time and coordinates UTM of the failure point. ✓ Complaint to Carabineross of Chile. ✓ Sworn statement of the facts ✓ Number of similar events in the installation. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Study for Analysis of FAF 457-2023. Reitation Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with a physical phenomenon, during the last 24 mobile months: The company CGE Transmission S.A. points out that it does not apply. Maipo Island Falla online 66 kV The company CGE Transmission S.A. indicates that “it does not apply” EAF 358-2022 22-09-2022 Nahuelbuta - Angol corrective actions in the short term. The company CGE Transmission S.A. indicates: Online failure 66 kV Linares “Repair and normal configuration activities were carried out EAF 475-2022 18-12-2022 - Parral of the LT 66 kV Linares - Parral, whose jobs were finished on the 20-12-2022 at 03:08 hours.” The company CGE Transmission S.A. indicates: “The replacement of posts and ferrets in structures N°388 and N°389 the replacement by new driver in vain N°389 N°390 product of the theft. Larger Fault in line 66 kV EAF 029-2023 24-01-2023 detail is found in technical report MSTI and Annex III Curanilahue - Three Pinos probatorio attached to N°389 N°389 N°390 N°390 Transmission S.A. notes that: - “The cables affected by third parties, associated with disconnection line 66 kV currents, potentials and states of various cloths are repaired”. EAF 316-2023 Horcones - Curanilahue 27-07-2023 - “Mechanical protection measure was implemented on North underground chambers destined for channeling of control cables”. CGE Transmission S.A. notes that on August 06, 2023, Falla in line 66 kV San and once the cause of the fault was identified at 08:30 of the EAF 334-2023 Fernando - San Vicente 06-08-2023 tomorrow of the same day, proceed with the replacement of the Tagua Tagua driver stolen between the 18 and 20A structures, finishing the works at 15:30 hours. Falla line 66 kV The company CGE Transmission S.A. indicates: “Works EAF line 380-2023 29-08-2023 Rancagua - Rosario de repair of the driver cut in the transmission line.” Falla at 66 kV EAF 383-2023 30-08-2023 The company CGE Transmission line S.A.A notes: Chargón. T3 San Fernando transformer electric tests.”