Study for fault analysis EAF 447/2024 “Fault on line 66 kV Temuco - Pumahue N°2” Date of issue: 13-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 25/08/2024 Time 09:54 Disconnected consumptions (MW) 12.00 Prior system demand (MW) 8758.78 Percentage of disconnection 0.40 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Temuco - Pumahue N°2 / LT093CI2TR05T0058ST01T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561 Floor 14, The Counts c. Identification of the element affected Line 66 kV Temuco - Pumahue N°1 / LT093CI2TR05 e to line 66 kV Temuco - Pumahue N°2, by means of the operation of its protection of residual overflow. Moreover, coincidentally, there was the forced disconnection of the transformer N°1 220/66/13.8 kV of S/E Los Males, by means of the operation of its protection of residual overflow. The company CGE Transmitación S.A. states that the failure was due to a bird (bandurry) that shortens distance between the structure N°1 and the phase “C” of the line in question. On the other hand, the company Besalco Transmitación SpA points out that the protection of residual overcurrent of the transformer N°1 220/66/13.8 kV of S/E Los Varones operates undesirably, before an imbalance in the currents due to an external fault. d.2 Inter-Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). The company CGE Transmitación S.A refers the following affected (probatories) to a view of the declared physical phenomenon: or photographic register with a point, hours and coordinatess of failure: A. Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: If there have been failures in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. reports: “The verification of integrity of the facilities was carried out, cleaning possible sources of attraction for birds in desert sector, removal and burial of corpse (electrocut jote) in order to minimize the risk that new birds will possess in the same Falla in line 110 kV structure”. EAF 361-2022 Diego de Almagro - PFV 26-09-2022 “The LT Diego de Almagro - PFV Javiera 110 KV C1 stretch presents a failure caused by birds in the last 24 straight months, is contemplated in a next intervention, as mitigation measure, the installation of the LT Diego de Almagro - PFV Javiera 110 KV C1 presents a failure in the structure previously affected by birds, Javiera C1 presents a failure caused by birds in the last 24 months. LA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. points out: “After the recovery of the electricity supply, a more detailed inspection was carried out of the condition of the installations corresponding to the 52E28 Reconnector head of Feeder Florida, being established that the product of the short circuit and the high temperature reached at the event, damage to the primary insulation, connectors and metal endings of bushings of the reconnector are seen, therefore the immediate replacement of the primary equipment is determined, maintaining the control unit F5, which is not damaged and is operating correctly. By CEN request for disconnection by forced course DCF N°202086163 and with forced disconnection of total transfer of charges connected to the feeder Florida, EAF 362-2022 the 23 kV N°1 bar of 27-09-2022 was executed the replacement of Reconnector Primario NOVA 27 kV, S/E Calama by a team of similar characteristics”. after the occurrence of the fault a cat is observed on the side of the equipment in failure, which was alive but with movements that indicated electrocution sequels, being perceived that later and before the arrival of personnel to the substation that the cat escapes towards the tambourines of the rear sector of Transformers. An internal and external search of perimeter closure of Substation Calama was carried out, without finding final location of the mentioned animal”. It fails in line 110 kV EAF 367_2022 Copiapó - Hernán 03-10-2022 Not applicable. Sources Forced disconnection of EAF 397_2022 transformer No2 of 28-10-2022 The company CGE Transmission S.A. indicates that it does not apply. S/E Velasco Manso Inhabilit the protection of electromechanical distance SLY81A 13D (system 2) in cloth A7 of S/E Concepción, to perform tests and evaluate its performance, considering that there is a second protection system consisting of a differential between the switches 52A7 of S/EnovON and 52A2 adas en un relay digital SEL-387. de Ribera - Installation of flight deflectors in line 66 kV Alonso de Ribera - Colo Colo, entre las estructuras E19 y E20. - Replacement of the electromechanical distance protection SLY81A 13D (system 2) in cloth A7 de S/E Concepción, por una protección de distáncia digital. The company CGE Transmitación S.A. notes the following: “We analyze events of relay SEL 387 T1. We go to the substation and disconnect of the evaluate possible damages to installations. We receive information that EAF 467_2022 transformer 115/14.2 15-12-2022 a bird would have produced discharge in installation. It discards kV failure of S/E The internal transformer companies and decides to request its connection.” “We analyze events of relay SEL 387 T1. The company CGE Transmitaciónez S.A. indicates that “Given the saturation Disconnect of the detected in the current of phase C of the medium voltage side, EAF 487_2022 transformer between SL 315 and SCT will be carried out by SCT”. CGE Transmission S.A. indicates: “At the time of the event, CGE Transmission personnel were considered to be in a scheduled disconnection of the affected line section. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicated that at the time of the event, CGE Transmission personnel were in Combará substation (for scheduled tasks associated with LT 66 kV The Sauce - Combarbalá) was immediately transformed into a facility for this purpose, and noted that this equipment had occurred in connection with this operation. The power transformer T1 tests are carried out, as well as the lightning rod and fuse elements that protect the T1-T2 parallel. From these tests it is determined that transformer, fuses and lightning rod are complete for a new energization, 66 kV EAF 030_2023 26-01-2023 with the exception of the lightning rod associated with Phase 1 of the Illapel-Combabala T1 transformer. Maneuvers are executed to normalize topology. On January 31, it is requested to go to the Illapel substation to extract events from the B1 cloth, and when reviewing this information, it follows that the day of the failure would have occurred 2 different events, since the information of both operations did not have the same failed phase or fault distance. It is requested to review LT by first event of the relay, with distance of failure 2,41 Km., from S/E Illapel and it is found at the foot of structure N°249 a dead bird and discharges in phase 3 isolation. “It will be carried out in the first event of the NGE1D, with the NGEK. L EAF 033_2023 29-01-2023 corrected during the data download. Manco - Col. No2 In the SEL-311C relay of the S/E B1 cloth The Manco was included in the sequential records variables 79LO, 79RS and 79CY. The company CGE Transmission S.A. notes: “Sat clock synchronization and MCP1000 is performed at the time of the opening of the switch EAF 084_2023 20-02-2023 download of the events”. 52CT1 of S/E Tumbes “Replacement of damaged lightning rod and electrical measurements to the switch and insulation associated to the BBCC of S/E Tumbes”. The company CGE Transmission S.A. indicates: “Events are analyzed. Already carried out. Maneos to isolate the CEEC bench from the bar MT 23 kV in S/E The Peñón. Performed on the day of the failure. Forced disconnect of the condener bench”. EAF 133_2023 bar 23 kV of S/E. The 19-03-2023 “Incorporatation of time synchronization at the Pell. All FEL_11 AS The company CGE Transmission S.A. indicates the following: “The 29/03/2023 after the fault is carried out the removal trolley switch from cell cloth E14 in S/E The Cover and the transfer of loads of Feeder Adasa to other feeders of S/E The Cover, due to the operational unavailability of switch 52E14 affected by failure and with damage not repairable in the immediate.” “The 29/03/2023 from the 17:00 onwards is made sealed of accesses by ducts and trenches that allow entry of rodents to switchgear cells, in electrical room of S/E The Cover.” “Control Center Transmission informs CEN of the need to use the cloth 52ET2 currently available in SE La Portada and with this to recover the affected consumptions, which requires work in half Tension for connection of loads to 52ET2, Forced disconnection of protection configuration associated with adjustments similar to EAF 145_2023 bar 23 kV N°1 of S/E 29-03-2023 52E14 for the load to connect and tests of the relay used.” The Portada Portada is detected from S/S request its action regarding the execution of permanent deratisations in its facilities.” “Establish communications with sectoral authorities by making known the establishment of irregular intakes for both housing and industrial tasks that generate wastes that attract rodents, those that then move to the Substation.” “Due to the proliferation of rodents in the vicinity of SE La Portada, the current frequency of two months of deratization of the installation will be increased, which will henceforth be carried out every month.” “It will be done sealing of ducts and trenches in the courtyard of Substation La Portada.” The company CGE Transmitación S.A. notes: “The day 03/04/2023 of carried out Control of pests in S/E Tumbes. Attach reports Disconnection of the in the annexes.” EAF 146_2023 transformer No1 66/15 29-03-2023 “It will incorporate in the plan of investments the replacement of the KV of S/E Tumbes electromecanic protections to digital to improve the reportability of events.” The company CGE Transmitación S.A. indicates: “It will be carried out in the structure of Sanislation with N° Páncilla18 EAF 205_2023 07-05-2023 San Fernando - Puquillay In addition, we carry out a pest inspection and inspection with drone to L66kV San Fernando-Placilla and L66kV Placilla-Puquillay detecting discharge in driver and cross and bird level with discharges”. The company CGE Transmission S.A. indicates the following: “It fails in line 66 kV EAF 215_2023 18-05-2023 will consider the installation of streamer shields in the 3 linespost of Parral - Cauquenes structure N°54 and combs in the crossbreed.” The company CGE Transmission S.A. indicates the following: “Correction Disconnection of bar of the designation phases in Control F6 of the Páño ET1 of S/E EAF 232_2023 N°1 23 kV of S/E 30-05-2023 Constitution. Timely transmission of control F6 of the switch Constitution 52ET1 of S/E Constitution, and associated structures. “Additional combs have been installed in other similar structures affected by birds (in a phase that is possible without shortening Inline failure 110 kV The EAF 270-2023 21-06-2023 distances) and bird deterrents, for the above reason and considering Lights - Such that the structure now affected N°507 does not have these elements, consideration is being given to installing these devices in a next scheduled disconnection of the affected line section.” Minera Las Cenizas S.A. indicates that: “To implement a system that allows monitoring remotely the substations and to be able to question the relays, to identify the faults.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. indicates that: “They have installed, in other similar structures affected by birds, additional combs (in a phase that is possible without shortening distances) and dissuasores of birds, now fails in line 110 kV The structure EAF 299-2023 Light 11-07 Next scheduled disconnection of the affected section of line”. The company CGE Transmission S.A. indicates that visual inspection was carried out to the condition of the 23 kV bar, to rule out some damage caused by the short circuit discarding this situation. Forced disconnection of carried out the replacement of fuses and fuses EAF 302_2023 bar 23 kV of S/E 18-07-2023 corresponding to SSAA of the substation, damaged by the Hernán Sources magnitude of the short circuit. The plans of the installation must be reviewed to verify the correct wire of the status signals of the switch towards the protection relays. Failure in bar of 66 kV EAF 323_2023 31-07-2023 CGE Transmission S.A. notes that “does not apply”. of S/E Constitution The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 T1. It concludes to the substation and evaluates possible damages to installations. It found discharge in grill of fixation of aislation to MT23 structures of the forced exit S.A. “S”. Discharges were caused by birds. Internal failure of transformer is ruled out and it decides to request connection”. “Insulated protection will be installed in the three phases of the copper cable that is in the fault zone.” The company Sistema Austral de Transmitación Troncal S.A. S.A. Falla en línea 2x110 kV He points out that there are no corrective actions in the short term. EAF 390_2023 04-09-2023 Peñón - La Ruca N°2 The company CGE Transmitación S.A. points out that “date is corrected in relay SEL 311C S2 from 03-09-23 to 04-09-2023”. CGE Transmitación S.A. notes that “we will perform analysis for forced disconnection to determine the possibility to avoid the unwanted operation of EAF 405_2023 line 66 kV Punitaqui - The 13-09-2023 Pano B1 of SE Punitaki, in front of water failures Sauce considering that the tension remains from small-scale generation plants.” The company CGE Transmission S.A. the S/E Center (decree), which were found with their transformer ends N°2 EAF 420_2023 27-09-2023 open, allowing on this occasion the entry of rodents 110/13.8 kV of S/E towards trenches and Switchgear of medium voltage. Center It will be carried out a new review of trenches and sealing of possible entry points of rodents to the cells of MT of S/E Center, since the company that executed expansion in SE Center has demobilized its staff, leaving the installations in which they worked, remaining some conditions of risk due to lack of sealing in drained pipelines.” - The company CGE Transmitación S.A. indicates the following: “We analyze events of relé SEL 387 T1. It goes to the substation and evaluates possible damages to installations. It has found forced disconnection of the bird with discharges in yard MT side of the Power Transformer. EAF 450_2023 transformer N°1 21-10-2023 It discards internal failure of transformer and it is energiza 110/23 kV of S/E Vicuña successfully carried out the transformer.” - The company General Company of Electricity S. damaged and repair of transformer oil leak N°1 EAF 493_2023 11-11-2023 T-1 transformer together with its complete electrical measurements 66/13.8 kV of S/E to verify transformer integrity, which result in successful Curanilahue.” Company CGE Transmission S.A. points out the following: Online failure 66 kV “The installation of flight deflectors between E-31 and EAF 506_2023 Alonso de Ribera - Colo 18-11-2023 E-32 of line LT 66 kV Alonso de Ribera-Colocolo will be carried out.” Colo “There is an initiative to replace protections of the B5 and B6 cloths in progress at NUP 4295.” Company CGE Transmission S.A. indicates: Forced disconnection of “The following day, February 19, EAF 078_2024 is requested to disconnect the 23 kV N°1 bar of 18-02-2024 Forced Course N°202401614 to perform cleaning of the S/E Cabildo pollution generated by the discharge and verify the operational condition of the equipment.”